<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Complete example — every parameter · TSCOPF.jl</title><meta name="title" content="Complete example — every parameter · TSCOPF.jl"/><meta property="og:title" content="Complete example — every parameter · TSCOPF.jl"/><meta property="twitter:title" content="Complete example — every parameter · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/complete_example/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/complete_example/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/complete_example/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../model/02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../model/03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../model/04_network_kron_fullbus/">4. The network: Kron vs <code>FULL_BUS</code></a></li><li><a class="tocitem" href="../model/05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../model/06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../model/07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../model/08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../model/09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../install/">Install</a></li><li><a class="tocitem" href="../quickstart/">Quick start</a></li><li><a class="tocitem" href="../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../parameter_reference/">Parameter reference</a></li><li class="is-active"><a class="tocitem" href>Complete example — every parameter</a><ul class="internal"><li><a class="tocitem" href="#The-configuration"><span>The configuration</span></a></li><li><a class="tocitem" href="#Field-reference"><span>Field reference</span></a></li><li><a class="tocitem" href="#Combinations-the-validators-reject"><span>Combinations the validators reject</span></a></li><li><a class="tocitem" href="#What-is-*not*-configurable-here"><span>What is <em>not</em> configurable here</span></a></li><li><a class="tocitem" href="#Varying-one-field"><span>Varying one field</span></a></li><li><a class="tocitem" href="#See-also"><span>See also</span></a></li></ul></li><li><a class="tocitem" href="../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../api/">API</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part II — Using the code</a></li><li class="is-active"><a href>Complete example — every parameter</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Complete example — every parameter</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/complete_example.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Complete-example-—-every-parameter"><a class="docs-heading-anchor" href="#Complete-example-—-every-parameter">Complete example — every parameter</a><a id="Complete-example-—-every-parameter-1"></a><a class="docs-heading-anchor-permalink" href="#Complete-example-—-every-parameter" title="Permalink"></a></h1><p>The examples in <a href="../running_a_case/">Running a case</a> are deliberately partial: each sets the handful of fields that matter for one scenario and leaves everything else at its default. This page is the opposite. It writes out <strong>one run with every user-facing field of every configuration struct set explicitly</strong>, so you can copy it, delete what you do not need, and know that nothing is hiding behind a default you never saw.</p><p>The scenario is the most demanding path the package supports today: the 39-bus case of the paper (<code>39bus_gfm</code>) with a mixed synchronous / grid-forming fleet, 4th-order machines on the full nodal network, AVR and TGOV1 governor active, smooth valve saturation, and an ACOPF warm start.</p><div class="admonition is-warning" id="Struct-verified,-not-run-verified-b4827383426ba75f"><header class="admonition-header">Struct-verified, not run-verified<a class="admonition-anchor" href="#Struct-verified,-not-run-verified-b4827383426ba75f" title="Permalink"></a></header><div class="admonition-body"><p>Every field name, type, and default on this page was checked against the struct definitions in <code>src/</code>. The configuration below was <strong>not executed</strong>, so no objective value, solve time, or dual is quoted. Treat it as a syntactically and semantically valid configuration, not as a benchmark result. If you run it, expect a large NLP: 500 time steps × two windows × (4 machine states + 2 control states + GFM states) per unit.</p></div></div><div class="admonition is-info" id="One-import-gotcha-before-you-start-8eb55cbde1f7f0c7"><header class="admonition-header">One import gotcha before you start<a class="admonition-anchor" href="#One-import-gotcha-before-you-start-8eb55cbde1f7f0c7" title="Permalink"></a></header><div class="admonition-body"><p><code>BoundEncoding</code> is exported as a <em>type</em>, but its two values are not. Write <code>TSCOPF.CONSTRAINT</code> / <code>TSCOPF.VARIABLE</code>, not bare <code>CONSTRAINT</code> / <code>VARIABLE</code>. Every other enum used below (<code>DQ_4TH</code>, <code>FULL_BUS</code>, <code>USE_PM</code>, <code>GOV_SMOOTH</code>, <code>SC</code>, <code>SIMPLE</code>, …) <em>is</em> exported and can be written bare.</p></div></div><hr/><h2 id="The-configuration"><a class="docs-heading-anchor" href="#The-configuration">The configuration</a><a id="The-configuration-1"></a><a class="docs-heading-anchor-permalink" href="#The-configuration" title="Permalink"></a></h2><pre><code class="language-julia hljs">using TSCOPF
using JuMP

const PATH_MAIN    = @__DIR__
const PATH_RESULTS = joinpath(PATH_MAIN, &quot;RESULTS&quot;)
mkpath(PATH_RESULTS)

# Optional boxes that should stay inactive: (-Inf, Inf) is the documented &quot;off&quot;
# value, not a placeholder. Under either encoding no row and no JuMP bound is
# created for an infinite side.
const OPEN = TsBoundLimitPair(min = -Inf, max = Inf)

# ── 1. Steady-state limits that are not case data ────────────────────────────
const dispatch_limits = DispatchLimitsConfig(
    θ_min_rad             = -π,      # bus angle box, only used when bound_θ = true
    θ_max_rad             =  π,
    ang_diff_clamp_ac_deg = 60.0,    # safety clamp on DCIR.ang_min/ang_max (AC)
    ang_diff_clamp_dc_deg = 30.0,    # same for the DC angle-difference rows
)

# ── 2. Steady-state OPF builder ──────────────────────────────────────────────
const dispatch_cfg = DispatchConfig(
    type_model           = &quot;ACOPF&quot;,           # ACOPF | DCOPF | ED | UC
    use_matrix           = true,              # Ybus/Bbus form of the power balance
    cost_type            = &quot;quadratic&quot;,       # quadratic (MATPOWER) | linear
    susceptance_model    = SIMPLE,            # DC-OPF only; ignored by ACOPF
    bound_V              = true,
    bound_θ              = true,
    bound_P_g            = true,
    bound_Q_g            = true,
    bound_P_ik           = false,             # per-direction branch flow boxes
    bound_Q_ik           = false,
    bound_P_ki           = false,
    bound_Q_ki           = false,
    ineq_sg_upper        = false,             # generator capability circle
    ineq_sbranch_upper   = true,              # branch thermal limits (DCIR.l_cap_1)
    ineq_ang_diff_branch = true,              # per-branch angle-difference limits
    pd_as_variable       = false,             # ACOPF only: demand as a pinned variable (dual = ∂L/∂P_d)
    solve_explicit_dual  = false,             # ED/DCOPF + linear cost only
    limits               = dispatch_limits,
    bound_encoding       = TSCOPF.CONSTRAINT, # CONSTRAINT (dual-friendly) | VARIABLE
)

# ── 3. Transient timing and the stability tolerance ──────────────────────────
const ts_simulation = TsSimulationConfig(
    δ_tol_deg       = 100.0,   # symmetric |δ − δ_COI| corridor [deg]
    δ_tol_deg_lower = nothing, # positive magnitude below COI; nothing → δ_tol_deg
    δ_tol_deg_upper = nothing, # positive magnitude above COI; nothing → δ_tol_deg
    δ_pair_tol_deg  = 180.0,   # |δᵢ − δⱼ| limit, read only by bound_style_δ = :pairwise
    t_start_sim     = 0.0,
    t_end_sim       = 5.0,     # end of the post-fault window [s]
    t_step          = 0.01,    # trapezoidal Δt [s]
    t_start_fault   = 0.01,    # disturbance instant [s]
    clearing_time   = 0.15,    # SC only: fault-on duration [s]; the fault lasts clearing_time + t_step
    f_syn           = 50.0,    # synchronous frequency [Hz] → ω_s = 2π f
    Δω_0            = 0.0,     # initial speed deviation [p.u.]
)

# ── 4. Numeric values behind the optional transient boxes ────────────────────
const ts_limits = TsBoundLimitsConfig(
    # Classical / shared physical limits
    E_min_pu             = 0.0,
    E_max_pu             = 4.0,    # also the AVR field-voltage clamp — see note below
    δ_min_rad            = -π,
    δ_max_rad            =  π,
    P_m_source           = :dgen_pg_limits,   # only accepted value
    V_bus_min_pu         = 0.0,    # forced lower bound on V_tf / V_tpf (FULL_BUS)
    # Governor valve limits (read when include_governor and limiter ≠ GOV_NO_LIMIT)
    gov_valve_min_pu     = 0.0,
    gov_valve_max_source = :dgen_pg_limits,   # only accepted value
    # Optional classical / shared trajectory boxes — inactive
    δ_tf = OPEN, Δω_tf = OPEN, Pe_tf = OPEN, Qe_tf = OPEN, δCOI_tf = OPEN,
    δ_tpf = OPEN, Δω_tpf = OPEN, Pe_tpf = OPEN, Qe_tpf = OPEN, δCOI_tpf = OPEN,
    # DQ pre-fault algebraic states (finite defaults; only used if the toggle is on)
    Ed_min_pu = -2.0, Ed_max_pu = 2.0,
    Eq_min_pu = -2.0, Eq_max_pu = 2.0,
    Id_min_pu = -5.0, Id_max_pu = 5.0,
    Iq_min_pu = -5.0, Iq_max_pu = 5.0,
    # AVR / governor pre-fault set-points
    V_ref_min_pu = 0.0,
    V_ref_max_pu = Inf,            # Inf ⇒ upper side never materialised
    P_ref_source = :dgen_pg_limits,
    # DQ machine-state boxes per window — inactive
    Ed_tf = OPEN, Eq_tf = OPEN, Id_tf = OPEN, Iq_tf = OPEN, Te_tf = OPEN,
    Ed_tpf = OPEN, Eq_tpf = OPEN, Id_tpf = OPEN, Iq_tpf = OPEN, Te_tpf = OPEN,
    # AVR / governor research boxes — inactive (saturation physics is unaffected)
    E_fd_unlim_tf = OPEN, E_fd_unlim_tpf = OPEN,
    Pv_tf = OPEN, Pv_tpf = OPEN,
    Pm_tf = OPEN, Pm_tpf = OPEN,
    # GFM guard-rail margins and floors (read only when allow_gfm)
    gfm_δ_min_rad = -π, gfm_δ_max_rad = π,
    gfm_V_meas_min_pu = 0.0, gfm_V_meas_max_pu = 2.5,
    gfm_E_raw_extra_pu = 0.25, gfm_E_raw_slack_pu = 0.5, gfm_E_clip_slack_pu = 0.05,
    gfm_PQ_bound_scale = 1.5, gfm_PQ_bound_offset_pu = 0.05,
    gfm_P_meas_floor_pu = 3.0, gfm_Q_meas_floor_pu = 3.0,
    gfm_I_floor_pu = 5.0, gfm_I_ceiling_pu = 20.0,
    gfm_pq_raw_span_pu = 20.0, gfm_pq_clip_slack_pu = 0.05,
)

# ── 5. Which transient constraints and boxes get built ───────────────────────
# The pre-fault init equalities (P/Q/Pm links) and the window equalities (swing,
# Pe, COI, nodal balance) are always built by the path — they are physics, not
# toggles. Only optional boxes and the δ–COI corridor are switchable here.
const ts_builder = TsBuilderConfig(
    # Pre-fault classical boxes
    bound_E   = true,
    bound_δ   = true,
    bound_P_m = true,
    # Optional classical trajectory boxes
    bound_δ_tf = false, bound_Δω_tf = false, bound_Pe_tf = false,
    bound_Qe_tf = false, bound_δCOI_tf = false,
    bound_δ_tpf = false, bound_Δω_tpf = false, bound_Pe_tpf = false,
    bound_Qe_tpf = false, bound_δCOI_tpf = false,
    # DQ pre-fault algebraic boxes
    bound_Ed = false, bound_Eq = false, bound_Id = false, bound_Iq = false,
    # AVR / governor pre-fault set-point boxes
    bound_V_ref = true,
    bound_P_ref = false,
    # DQ machine-state boxes per window
    bound_Ed_tf = false, bound_Eq_tf = false, bound_Id_tf = false,
    bound_Iq_tf = false, bound_Te_tf = false,
    bound_Ed_tpf = false, bound_Eq_tpf = false, bound_Id_tpf = false,
    bound_Iq_tpf = false, bound_Te_tpf = false,
    # AVR / governor research boxes
    bound_E_fd_unlim_tf = false, bound_E_fd_unlim_tpf = false,
    bound_Pv_tf = false, bound_Pv_tpf = false,
    bound_Pm_tf = false, bound_Pm_tpf = false,
    # GFM guard-rail boxes (default true; read only when allow_gfm)
    bound_gfm_δ = true,
    bound_gfm_P_meas_tf = true, bound_gfm_Q_meas_tf = true, bound_gfm_V_meas_tf = true,
    bound_gfm_E_int_raw_tf = true, bound_gfm_E_int_tf = true,
    bound_gfm_E_droop_raw_tf = true, bound_gfm_E_droop_tf = true,
    bound_gfm_Id_tf = true, bound_gfm_Iq_tf = true,
    bound_gfm_P_meas_tpf = true, bound_gfm_Q_meas_tpf = true, bound_gfm_V_meas_tpf = true,
    bound_gfm_E_int_raw_tpf = true, bound_gfm_E_int_tpf = true,
    bound_gfm_E_droop_raw_tpf = true, bound_gfm_E_droop_tpf = true,
    bound_gfm_Id_tpf = true, bound_gfm_Iq_tpf = true,
    bound_gfm_pq_raw_tf = true, bound_gfm_pq_raw_tpf = true,
    bound_gfm_pq_clip_tf = true, bound_gfm_pq_clip_tpf = true,
    # The δ–COI stability corridor itself (this is the TSC in TSC-OPF)
    ineq_δ_COI_tf_lower  = true,
    ineq_δ_COI_tf_upper  = true,
    ineq_δ_COI_tpf_lower = true,
    ineq_δ_COI_tpf_upper = true,
    limits         = ts_limits,
    bound_encoding = TSCOPF.CONSTRAINT,
)

# ── 6. The disturbance ───────────────────────────────────────────────────────
# contingencies.csv row 57 of 39bus_gfm: three-phase fault at bus 23, trip circuit 29 (23–24).
const fault_cfg = FaultConfig(
    fault_type       = SC,          # SC | GL | OB
    contingency_id   = 57,          # SC only: row of contingencies.csv
    sc_fault_admittance_pu = -im * TSCOPF.FAULT_BUS_SHUNT,  # SC only: inductive solid short
    sc_fault_stamp   = :add,        # SC only: :add to Y_kk, or :overwrite
    gl_gen_ids       = Int[],       # GL only: DGEN row indices to trip
    gl_load_bus_ids  = Int[],       # GL only: buses whose demand is scaled
    gl_percent_power = Float64[],   # GL only: α per bus, p_d ← p_d(1+α)
    ob_branch_ids    = Int[],       # OB only: DCIR row indices to open
)

# ── 7. Physics and network form ──────────────────────────────────────────────
const dyn_model_cfg = DynModelConfig(
    gen_order               = DQ_4TH,          # CLASSICAL_2ND | DQ_4TH
    network_form            = FULL_BUS,        # KRON_REDUCED | FULL_BUS
    mech_power_mode         = USE_PM,          # USE_PG | USE_PM
    dq_speed_dev_in_algebra = true,            # keep (1+Δω) in the stator/Pe algebra
    include_avr             = true,            # DQ_4TH only
    include_governor        = true,            # FULL_BUS only, needs USE_PM
    governor_limiter        = GOV_SMOOTH,      # GOV_NO_LIMIT | GOV_SMOOTH | GOV_HARD_BOUND
    allow_gfm               = true,            # DQ_4TH + FULL_BUS only
    gfm_in_coi              = false,           # converters in the COI + :coi_box corridors
    gfm_pq_overload         = false,           # REGFM_A1 P/Q overload PIs
    allow_all_gfm           = false,           # opt-in for a converter-only fleet
    ode_first_step          = :trapezoidal,    # :trapezoidal | :backward_euler
    gfm_integrator          = :backward_euler, # GFM filters + Q–V PI only
    zip_load_p              = (1.0, 0.0, 0.0), # ACTIVE demand (Z, I, P), sums to 1
    zip_load_q              = (1.0, 0.0, 0.0), # REACTIVE demand (Z, I, P), sums to 1
    constrain_δ             = true,            # build the rotor-angle corridor
    bound_style_δ           = :coi_box,        # :coi_box | :swing_propagated | :highest_H | :ref_gen | :pairwise
    δ_ref_gen_id            = nothing,         # required by :ref_gen only
    constrain_Δω            = false,           # optional speed corridor
    bound_style_Δω          = :coi_box,        # :coi_box | :abs
    Δω_tol_pu               = 0.5,             # symmetric half-width [p.u.]
    Δω_tol_pu_lower         = nothing,         # positive magnitude below COI
    Δω_tol_pu_upper         = nothing,         # positive magnitude above COI
    fault                   = fault_cfg,
)

# ── 8. The transient bundle ──────────────────────────────────────────────────
const transient_cfg = TransientConfig(
    simulation           = ts_simulation,
    builder              = ts_builder,
    dyn_model            = dyn_model_cfg,
    gen_dynamic_filename = &quot;gen_dynamic_data_full.csv&quot;,  # DQ needs the extended file
    gfm_dynamic_filename = &quot;gfm_dynamic_data.csv&quot;,       # read only when allow_gfm
    extra_contingency_ids = Int[],                       # further SC contingencies in the same solve
)

# ── 9. Solver option blocks (all four; only the selected one is applied) ─────
const ipopt_cfg = IpoptSolverConfig(
    tol                        = 1e-8,
    print_level                = 5,       # 0…12; silent_solver = true forces 0
    max_iter                   = 3_000,
    constr_viol_tol            = 1e-8,
    dual_inf_tol               = 1e-8,
    compl_inf_tol              = 1e-8,
    hessian_approximation      = &quot;exact&quot;, # &quot;exact&quot; | &quot;limited-memory&quot;
    limited_memory_max_history = 50,      # only read for &quot;limited-memory&quot;
    acceptable_tol             = nothing, # nothing ⇒ leave the Ipopt default
    obj_scaling_factor         = nothing,
    nlp_scaling_method         = nothing, # e.g. &quot;gradient-based&quot;
    mu_strategy                = nothing, # &quot;monotone&quot; | &quot;adaptive&quot;
    mu_init                    = nothing, # nothing ⇒ Ipopt&#39;s 0.1 (1e-3 with gfm_in_coi + constrain_Δω)
    pardiso_lib_path           = nothing, # required for solver_name &quot;Ipopt-pardiso&quot;
    pardiso_license_message    = true,
)

const highs_cfg = HiGHSSolverConfig(
    output_flag                  = true,
    primal_feasibility_tolerance = 1e-8,
    dual_feasibility_tolerance   = 1e-8,
    ipm_optimality_tolerance     = 1e-8,
    simplex_iteration_limit      = 5_000,
    ipm_iteration_limit          = 5_000,
    solver                       = &quot;choose&quot;,  # choose | simplex | ipm | pdlp
    raw_options                  = Dict{String, Any}(),
)

const gurobi_cfg = GurobiSolverConfig(
    output_flag       = 1,
    feasibility_tol   = 1e-8,
    optimality_tol    = 1e-8,
    bar_iter_limit    = 5_000,
    mip_gap           = 1e-8,
    nl_bar_iter_limit = 5_000,
    nl_bar_p_feas_tol = 1e-8,
    nl_bar_d_feas_tol = 1e-8,
    nl_bar_c_feas_tol = 1e-8,
    optimality_target = 1,
    raw_options       = Dict{String, Any}(),
)

const madnlp_cfg = MadNLPSolverConfig(
    tol                   = 1e-8,
    max_iter              = 3_000,
    print_level           = MADNLP_LOG_INFO,  # 3; MADNLP_LOG_ERROR is 6
    hessian_approximation = &quot;exact&quot;,
    ma97_num_threads      = nothing,          # e.g. 8 with solver_name &quot;MadNLP-ma97&quot;
    raw_options           = Dict{String, Any}(),
)

# ── 10. The run ──────────────────────────────────────────────────────────────
const cfg = RunConfig(
    # Avenue selector
    trans_stab = true,

    # Orchestration
    case           = &quot;39bus_gfm&quot;,
    base_MVA       = 100.0,
    load_factor    = 1.0,
    solver_name    = &quot;Ipopt&quot;,
    silent_solver  = false,
    time_limit_sec = 3600.0,

    # Solver option blocks
    ipopt  = ipopt_cfg,
    highs  = highs_cfg,
    gurobi = gurobi_cfg,
    madnlp = madnlp_cfg,

    # Results / I/O
    overwrite_results       = false,
    save_duals              = true,
    save_optim_matrices     = false,  # forced false on TSC paths regardless
    save_matrices           = true,
    save_ts_plots           = false,  # true also needs Plots + load_plots_extension!
    save_ts_debug_csv       = false,  # per-step diagnostics under CSV/Debug/
    save_warmstart_dispatch = true,
    run_script              = nothing,  # @__FILE__ archives this script in the run folder
    post_solve_hook         = nothing,  # f(; kwargs...) called before the model is released

    # Nested avenues
    dispatch  = dispatch_cfg,
    transient = transient_cfg,

    # Optional MATPOWER override (nothing ⇒ read the case CSVs)
    matpower_file = nothing,
)

validate_run_config!(cfg)

sys    = load_system(cfg, PATH_MAIN)
result = run_case!(cfg, sys, PATH_MAIN, PATH_RESULTS)

println(&quot;Termination: &quot;, result.status)
println(&quot;Objective:   &quot;, result.obj_MVA)          # a plain number, or nothing
println(&quot;Results in:  &quot;, result.path_names[:pf_results_date])</code></pre><div class="admonition is-warning" id="run_case!-takes-four-positional-arguments-64ff20d143ad5df0"><header class="admonition-header">`run_case!` takes four positional arguments<a class="admonition-anchor" href="#run_case!-takes-four-positional-arguments-64ff20d143ad5df0" title="Permalink"></a></header><div class="admonition-body"><p><code>run_case!(cfg, sys)</code> is a <code>MethodError</code> — the only method is <code>run_case!(cfg, sys, path_main, path_folder_results)</code>. <code>load_system</code> is the lenient one: <code>load_system(cfg)</code> works, defaulting <code>path_main</code> to <code>project_root()</code>.</p></div></div><div class="admonition is-warning" id="The-returned-model-is-dead-bbf2b771d4574c0f"><header class="admonition-header">The returned model is dead<a class="admonition-anchor" href="#The-returned-model-is-dead-bbf2b771d4574c0f" title="Permalink"></a></header><div class="admonition-body"><p><code>run_case!</code> calls <code>release_solver_backend!</code>, which empties the JuMP model on Ipopt paths. Every <code>VariableRef</code> and <code>ConstraintRef</code> inside the returned <code>dyn_model_dict</code> is invalid once the call returns, and <code>result.obj_MVA</code> is already a plain <code>Float64</code> (or <code>nothing</code> if the solve did not reach a saved status) — never pass it to <code>JuMP.value</code>. Read numbers from the exported CSVs under <code>result.path_names</code>, or from <code>result.RGEN</code> / <code>result.RBUS</code> / <code>result.RCIR</code>, which are <code>DataFrame</code>s and unaffected.</p></div></div><hr/><h2 id="Field-reference"><a class="docs-heading-anchor" href="#Field-reference">Field reference</a><a id="Field-reference-1"></a><a class="docs-heading-anchor-permalink" href="#Field-reference" title="Permalink"></a></h2><p>Every table below lists <strong>all</strong> fields of the struct. &quot;Default&quot; is the value in the <code>@kwdef</code> definition; the example above overrides some of them.</p><h3 id="RunConfig-—-engine.jl"><a class="docs-heading-anchor" href="#RunConfig-—-engine.jl"><code>RunConfig</code> — <code>engine.jl</code></a><a id="RunConfig-—-engine.jl-1"></a><a class="docs-heading-anchor-permalink" href="#RunConfig-—-engine.jl" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>trans_stab</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Selects the avenue. <code>true</code> requires a non-<code>nothing</code> <code>transient</code>; <code>false</code> requires <code>transient === nothing</code></td></tr><tr><td style="text-align: right"><code>case</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;9bus&quot;</code></td><td style="text-align: right">Folder name under <code>INPUT_FILES/</code></td></tr><tr><td style="text-align: right"><code>base_MVA</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>100.0</code></td><td style="text-align: right">System base. Wins over a MATPOWER file&#39;s <code>baseMVA</code> (with a warning)</td></tr><tr><td style="text-align: right"><code>load_factor</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>1.5</code></td><td style="text-align: right">Multiplies <code>p_d</code>/<code>q_d</code> at load time. Changing it needs a fresh <code>load_system</code></td></tr><tr><td style="text-align: right"><code>solver_name</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;Ipopt&quot;</code></td><td style="text-align: right"><code>Ipopt</code>, <code>Ipopt-ma57</code>, <code>Ipopt-ma97</code>, <code>Ipopt-pardiso</code>, <code>HiGHS</code>, <code>Gurobi</code>, <code>MadNLP</code>, <code>MadNLP-ma57</code>, <code>MadNLP-ma97</code></td></tr><tr><td style="text-align: right"><code>silent_solver</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Forces <code>print_level = 0</code> / <code>set_silent</code>, overriding the per-solver setting</td></tr><tr><td style="text-align: right"><code>time_limit_sec</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>600.0</code></td><td style="text-align: right">Wall-clock cap passed to the optimiser</td></tr><tr><td style="text-align: right"><code>ipopt</code></td><td style="text-align: right"><code>IpoptSolverConfig</code></td><td style="text-align: right"><code>IpoptSolverConfig()</code></td><td style="text-align: right">Applied only when <code>solver_name</code> is an Ipopt backend</td></tr><tr><td style="text-align: right"><code>highs</code></td><td style="text-align: right"><code>HiGHSSolverConfig</code></td><td style="text-align: right"><code>HiGHSSolverConfig()</code></td><td style="text-align: right">Applied only for <code>&quot;HiGHS&quot;</code></td></tr><tr><td style="text-align: right"><code>gurobi</code></td><td style="text-align: right"><code>GurobiSolverConfig</code></td><td style="text-align: right"><code>GurobiSolverConfig()</code></td><td style="text-align: right">Applied only for <code>&quot;Gurobi&quot;</code></td></tr><tr><td style="text-align: right"><code>madnlp</code></td><td style="text-align: right"><code>MadNLPSolverConfig</code></td><td style="text-align: right"><code>MadNLPSolverConfig()</code></td><td style="text-align: right">Applied only for a MadNLP backend</td></tr><tr><td style="text-align: right"><code>overwrite_results</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>true</code> reuses one folder instead of a new timestamped one</td></tr><tr><td style="text-align: right"><code>save_duals</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Writes the registry-driven dual exports. The reason this package exists</td></tr><tr><td style="text-align: right"><code>save_optim_matrices</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Steady-state only; <code>resolve_save_optim_matrices</code> forces <code>false</code> on TSC paths</td></tr><tr><td style="text-align: right"><code>save_matrices</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Ybus / Bbus / Kron matrices to <code>Bus_Matrices/</code></td></tr><tr><td style="text-align: right"><code>save_ts_plots</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">SVG trajectories. <code>true</code> without Plots loaded raises at validation</td></tr><tr><td style="text-align: right"><code>save_ts_debug_csv</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Per-(window, generator, step) diagnostics under <code>Transient_Stability/CSV/Debug/</code></td></tr><tr><td style="text-align: right"><code>save_warmstart_dispatch</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Archives the steady-state pre-solve. Requires TSC + (ACOPF + <code>FULL_BUS</code>) or (DCOPF + Kron)</td></tr><tr><td style="text-align: right"><code>run_script</code></td><td style="text-align: right"><code>String</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Path of a file to copy into the run folder; usually <code>@__FILE__</code></td></tr><tr><td style="text-align: right"><code>post_solve_hook</code></td><td style="text-align: right"><code>Function</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Called once with the model still assembled; keyword arguments only</td></tr><tr><td style="text-align: right"><code>dispatch</code></td><td style="text-align: right"><code>DispatchConfig</code></td><td style="text-align: right"><code>DispatchConfig()</code></td><td style="text-align: right">Avenue 1</td></tr><tr><td style="text-align: right"><code>transient</code></td><td style="text-align: right"><code>TransientConfig</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Avenue 2</td></tr><tr><td style="text-align: right"><code>matpower_file</code></td><td style="text-align: right"><code>String</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Filename relative to the case folder, or an absolute path. Dynamic and contingency CSVs are still read from the case folder</td></tr></table><h3 id="DispatchConfig-—-_common/DispatchConfig.jl"><a class="docs-heading-anchor" href="#DispatchConfig-—-_common/DispatchConfig.jl"><code>DispatchConfig</code> — <code>_common/DispatchConfig.jl</code></a><a id="DispatchConfig-—-_common/DispatchConfig.jl-1"></a><a class="docs-heading-anchor-permalink" href="#DispatchConfig-—-_common/DispatchConfig.jl" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>type_model</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;ACOPF&quot;</code></td><td style="text-align: right"><code>&quot;ACOPF&quot;</code>, <code>&quot;DCOPF&quot;</code>, <code>&quot;ED&quot;</code>, <code>&quot;UC&quot;</code></td></tr><tr><td style="text-align: right"><code>use_matrix</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Matrix power balance. Required by the explicit DC dual</td></tr><tr><td style="text-align: right"><code>cost_type</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;quadratic&quot;</code></td><td style="text-align: right"><code>&quot;quadratic&quot;</code> or <code>&quot;linear&quot;</code>. UC requires linear</td></tr><tr><td style="text-align: right"><code>susceptance_model</code></td><td style="text-align: right"><code>SusceptanceModel</code></td><td style="text-align: right"><code>SIMPLE</code></td><td style="text-align: right"><code>SIMPLE</code> = <span>$1/x$</span>; <code>POWERMODELS</code> = <span>$\Im(1/(r+jx))$</span>. DC-OPF only</td></tr><tr><td style="text-align: right"><code>bound_V</code>, <code>bound_θ</code>, <code>bound_P_g</code>, <code>bound_Q_g</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Explicit boxes on the primary variables</td></tr><tr><td style="text-align: right"><code>bound_P_ik</code>, <code>bound_Q_ik</code>, <code>bound_P_ki</code>, <code>bound_Q_ki</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Per-direction branch-flow boxes</td></tr><tr><td style="text-align: right"><code>ineq_sg_upper</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Generator apparent-power capability</td></tr><tr><td style="text-align: right"><code>ineq_sbranch_upper</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Branch thermal limits from <code>DCIR.l_cap_1</code>; unrated branches (<code>0</code>) are skipped</td></tr><tr><td style="text-align: right"><code>ineq_ang_diff_branch</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Angle-difference rows, clamped by <code>DispatchLimitsConfig</code></td></tr><tr><td style="text-align: right"><code>pd_as_variable</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">ACOPF only: demand as a variable pinned to the data; its dual is <code>∂L/∂P_d</code></td></tr><tr><td style="text-align: right"><code>solve_explicit_dual</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Solves the hand-written dual LP. ED or DCOPF, linear cost, and DCOPF also needs <code>use_matrix = true</code></td></tr><tr><td style="text-align: right"><code>limits</code></td><td style="text-align: right"><code>DispatchLimitsConfig</code></td><td style="text-align: right"><code>DispatchLimitsConfig()</code></td><td style="text-align: right">Non-case-data limits</td></tr><tr><td style="text-align: right"><code>bound_encoding</code></td><td style="text-align: right"><code>BoundEncoding</code></td><td style="text-align: right"><code>CONSTRAINT</code></td><td style="text-align: right"><code>TSCOPF.CONSTRAINT</code> or <code>TSCOPF.VARIABLE</code>. UC ignores it</td></tr></table><h3 id="DispatchLimitsConfig"><a class="docs-heading-anchor" href="#DispatchLimitsConfig"><code>DispatchLimitsConfig</code></a><a id="DispatchLimitsConfig-1"></a><a class="docs-heading-anchor-permalink" href="#DispatchLimitsConfig" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>θ_min_rad</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>-π</code></td><td style="text-align: right">Only used when <code>bound_θ = true</code>; must be <code>&lt;</code> the max</td></tr><tr><td style="text-align: right"><code>θ_max_rad</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>π</code></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><code>ang_diff_clamp_ac_deg</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>60.0</code></td><td style="text-align: right">Per-branch angle limits beyond this are tightened to it, with a printed warning</td></tr><tr><td style="text-align: right"><code>ang_diff_clamp_dc_deg</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>30.0</code></td><td style="text-align: right">Same for the DC path</td></tr></table><p>Voltage, generator, thermal, and per-branch angle limits are <strong>case data</strong> and come from the CSVs — they deliberately have no fields here.</p><h3 id="TsSimulationConfig-—-_transient_stability/TsConfig.jl"><a class="docs-heading-anchor" href="#TsSimulationConfig-—-_transient_stability/TsConfig.jl"><code>TsSimulationConfig</code> — <code>_transient_stability/TsConfig.jl</code></a><a id="TsSimulationConfig-—-_transient_stability/TsConfig.jl-1"></a><a class="docs-heading-anchor-permalink" href="#TsSimulationConfig-—-_transient_stability/TsConfig.jl" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>δ_tol_deg</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>90.0</code></td><td style="text-align: right">Symmetric corridor half-width, degrees. Must be positive. <strong>The knob to sweep</strong></td></tr><tr><td style="text-align: right"><code>δ_tol_deg_lower</code></td><td style="text-align: right"><code>Float64</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Positive magnitude below COI; <code>nothing</code> falls back to <code>δ_tol_deg</code></td></tr><tr><td style="text-align: right"><code>δ_tol_deg_upper</code></td><td style="text-align: right"><code>Float64</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Positive magnitude above COI</td></tr><tr><td style="text-align: right"><code>δ_pair_tol_deg</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>180.0</code></td><td style="text-align: right">Symmetric |δᵢ − δⱼ| limit, degrees; read only by <code>:pairwise</code></td></tr><tr><td style="text-align: right"><code>t_start_sim</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right">Recorded for output; the grids start at <code>t_start_fault</code></td></tr><tr><td style="text-align: right"><code>t_end_sim</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>5.0</code></td><td style="text-align: right">Must exceed the clearing instant (SC) or <code>t_start_fault</code> (GL/OB)</td></tr><tr><td style="text-align: right"><code>t_step</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.01</code></td><td style="text-align: right">Trapezoidal <span>$\Delta t$</span>. Halving it roughly doubles the NLP</td></tr><tr><td style="text-align: right"><code>t_start_fault</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.01</code></td><td style="text-align: right">Disturbance instant</td></tr><tr><td style="text-align: right"><code>clearing_time</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.3</code></td><td style="text-align: right">SC only. Fault-on duration; ignored for GL and OB</td></tr><tr><td style="text-align: right"><code>f_syn</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>50.0</code></td><td style="text-align: right"><span>$\omega_s = 2\pi f_{\mathrm{syn}}$</span> in the angle update</td></tr><tr><td style="text-align: right"><code>Δω_0</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right">Initial speed deviation</td></tr></table><h3 id="TsBuilderConfig"><a class="docs-heading-anchor" href="#TsBuilderConfig"><code>TsBuilderConfig</code></a><a id="TsBuilderConfig-1"></a><a class="docs-heading-anchor-permalink" href="#TsBuilderConfig" title="Permalink"></a></h3><p>Sixty-two <code>Bool</code> toggles plus <code>limits</code> and <code>bound_encoding</code>. The synchronous-machine boxes default to <code>false</code>; the four corridor flags and the GFM guard-rail boxes default to <code>true</code>.</p><table><tr><th style="text-align: right">Group</th><th style="text-align: right">Fields</th><th style="text-align: right">Default</th><th style="text-align: right">Effect</th></tr><tr><td style="text-align: right">Pre-fault classical boxes</td><td style="text-align: right"><code>bound_E</code>, <code>bound_δ</code>, <code>bound_P_m</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Boxes on the initial internal emf, rotor angle, and mechanical power</td></tr><tr><td style="text-align: right">Classical trajectory boxes</td><td style="text-align: right"><code>bound_δ_tf</code>, <code>bound_Δω_tf</code>, <code>bound_Pe_tf</code>, <code>bound_Qe_tf</code>, <code>bound_δCOI_tf</code> and the five <code>_tpf</code> twins</td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Per-step boxes on the classical states in each window</td></tr><tr><td style="text-align: right">DQ pre-fault algebraic</td><td style="text-align: right"><code>bound_Ed</code>, <code>bound_Eq</code>, <code>bound_Id</code>, <code>bound_Iq</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Boxes on the initial two-axis emfs and stator currents</td></tr><tr><td style="text-align: right">DQ trajectory boxes</td><td style="text-align: right"><code>bound_Ed_tf</code>, <code>bound_Eq_tf</code>, <code>bound_Id_tf</code>, <code>bound_Iq_tf</code>, <code>bound_Te_tf</code> and the five <code>_tpf</code> twins</td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Per-step DQ machine-state boxes</td></tr><tr><td style="text-align: right">Control set-points</td><td style="text-align: right"><code>bound_V_ref</code>, <code>bound_P_ref</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Boxes on the AVR and governor set-points</td></tr><tr><td style="text-align: right">Control research boxes</td><td style="text-align: right"><code>bound_E_fd_unlim_tf/_tpf</code>, <code>bound_Pv_tf/_tpf</code>, <code>bound_Pm_tf/_tpf</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Boxes on the pre-saturation exciter state and the governor trajectories. Saturation physics is unchanged either way</td></tr><tr><td style="text-align: right">δ–COI corridor</td><td style="text-align: right"><code>ineq_δ_COI_tf_lower</code>, <code>ineq_δ_COI_tf_upper</code>, <code>ineq_δ_COI_tpf_lower</code>, <code>ineq_δ_COI_tpf_upper</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">The transient-stability constraint itself. Turning all four off gives a plain OPF with dynamics attached but nothing binding</td></tr><tr><td style="text-align: right">GFM guard-rails</td><td style="text-align: right"><code>bound_gfm_δ</code>, <code>bound_gfm_{P_meas,Q_meas,V_meas,E_int_raw,E_int,E_droop_raw,E_droop,Id,Iq}_{tf,tpf}</code>, <code>bound_gfm_pq_{raw,clip}_{tf,tpf}</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Boxes on the converter states; read only when <code>allow_gfm</code></td></tr><tr><td style="text-align: right">Values</td><td style="text-align: right"><code>limits::TsBoundLimitsConfig</code></td><td style="text-align: right"><code>TsBoundLimitsConfig()</code></td><td style="text-align: right">The numbers behind every box above</td></tr><tr><td style="text-align: right">Encoding</td><td style="text-align: right"><code>bound_encoding::BoundEncoding</code></td><td style="text-align: right"><code>CONSTRAINT</code></td><td style="text-align: right">δ–COI rows and expression targets always use <code>CONSTRAINT</code> regardless</td></tr></table><p>The pre-fault init equalities that link the OPF point to the initial dynamic state (<code>eq_const_P_init</code>, <code>eq_const_Q_init</code>, <code>eq_const_Pm_init</code>) are <strong>not</strong> toggles — they are always built by whichever path applies.</p><h3 id="TsBoundLimitsConfig"><a class="docs-heading-anchor" href="#TsBoundLimitsConfig"><code>TsBoundLimitsConfig</code></a><a id="TsBoundLimitsConfig-1"></a><a class="docs-heading-anchor-permalink" href="#TsBoundLimitsConfig" title="Permalink"></a></h3><p><code>TsBoundLimitPair(min, max)</code> defaults to <code>(-Inf, Inf)</code>, which means <strong>inactive</strong>, not &quot;very large&quot;. Under <code>VARIABLE</code> encoding JuMP simply omits that side; under <code>CONSTRAINT</code> no ≤-row is written. A toggle set to <code>true</code> with an infinite limit is a no-op.</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>E_min_pu</code>, <code>E_max_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.0</code>, <code>2.0</code></td><td style="text-align: right">Classical internal emf box <strong>and</strong> the AVR field-voltage clamp. See the warning below</td></tr><tr><td style="text-align: right"><code>δ_min_rad</code>, <code>δ_max_rad</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>-π</code>, <code>π</code></td><td style="text-align: right">Pre-fault rotor-angle box</td></tr><tr><td style="text-align: right"><code>P_m_source</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:dgen_pg_limits</code></td><td style="text-align: right">Only accepted value; takes <code>DGEN.pg_min/pg_max ÷ base_MVA</code></td></tr><tr><td style="text-align: right"><code>V_bus_min_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right">Forced lower bound on <code>V_tf</code> / <code>V_tpf</code> on <code>FULL_BUS</code></td></tr><tr><td style="text-align: right"><code>gov_valve_min_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.0</code></td><td style="text-align: right">Valve floor when a limiter is active</td></tr><tr><td style="text-align: right"><code>gov_valve_max_source</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:dgen_pg_limits</code></td><td style="text-align: right">Only accepted value; valve ceiling per generator</td></tr><tr><td style="text-align: right"><code>δ_tf</code>, <code>Δω_tf</code>, <code>Pe_tf</code>, <code>Qe_tf</code>, <code>δCOI_tf</code></td><td style="text-align: right"><code>TsBoundLimitPair</code></td><td style="text-align: right"><code>(-Inf, Inf)</code></td><td style="text-align: right">Classical fault-window boxes</td></tr><tr><td style="text-align: right"><code>δ_tpf</code>, <code>Δω_tpf</code>, <code>Pe_tpf</code>, <code>Qe_tpf</code>, <code>δCOI_tpf</code></td><td style="text-align: right"><code>TsBoundLimitPair</code></td><td style="text-align: right"><code>(-Inf, Inf)</code></td><td style="text-align: right">Post-fault twins</td></tr><tr><td style="text-align: right"><code>Ed_min_pu</code>/<code>Ed_max_pu</code>, <code>Eq_min_pu</code>/<code>Eq_max_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>∓2.0</code></td><td style="text-align: right">DQ pre-fault emf boxes</td></tr><tr><td style="text-align: right"><code>Id_min_pu</code>/<code>Id_max_pu</code>, <code>Iq_min_pu</code>/<code>Iq_max_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>∓5.0</code></td><td style="text-align: right">DQ pre-fault current boxes</td></tr><tr><td style="text-align: right"><code>V_ref_min_pu</code>, <code>V_ref_max_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.8</code>, <code>1.2</code></td><td style="text-align: right">AVR set-point box</td></tr><tr><td style="text-align: right"><code>P_ref_source</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:dgen_pg_limits</code></td><td style="text-align: right">Governor set-point box source. Note <span>$P_{\mathrm{ref}} = R P_m$</span> is <span>$R$</span>-scaled, so a power-unit box rarely binds</td></tr><tr><td style="text-align: right"><code>Ed_tf … Te_tf</code>, <code>Ed_tpf … Te_tpf</code></td><td style="text-align: right"><code>TsBoundLimitPair</code></td><td style="text-align: right"><code>(-Inf, Inf)</code></td><td style="text-align: right">DQ machine states per window (5 + 5)</td></tr><tr><td style="text-align: right"><code>E_fd_unlim_tf</code>, <code>E_fd_unlim_tpf</code></td><td style="text-align: right"><code>TsBoundLimitPair</code></td><td style="text-align: right"><code>(-Inf, Inf)</code></td><td style="text-align: right">Pre-saturation exciter state</td></tr><tr><td style="text-align: right"><code>Pv_tf</code>, <code>Pv_tpf</code>, <code>Pm_tf</code>, <code>Pm_tpf</code></td><td style="text-align: right"><code>TsBoundLimitPair</code></td><td style="text-align: right"><code>(-Inf, Inf)</code></td><td style="text-align: right">Governor valve and mechanical trajectories</td></tr><tr><td style="text-align: right"><code>gfm_*</code> (14 fields)</td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right">see the example</td><td style="text-align: right">GFM guard-rail margins and floors; <a href="../parameter_reference/">Parameter reference §3.2</a> lists each default</td></tr></table><div class="admonition is-warning" id="E_min_pu-/-E_max_pu-do-double-duty-74c12fa168ee8a8b"><header class="admonition-header">`E_min_pu` / `E_max_pu` do double duty<a class="admonition-anchor" href="#E_min_pu-/-E_max_pu-do-double-duty-74c12fa168ee8a8b" title="Permalink"></a></header><div class="admonition-body"><p>On the classical path they bound the internal emf <span>$E&#39;$</span>. On the DQ path with <code>include_avr = true</code> the <strong>same pair</strong> supplies the field-voltage clamp <span>$[E^{\min}, E^{\max}]$</span> of Model 8.4. The default <code>[0, 2]</code> is tight for a field voltage, which is why the example uses <code>4.0</code>. There is no separate knob today; see <a href="../model/08_controls_avr_governor/">chapter 8</a>.</p></div></div><h3 id="DynModelConfig-—-_transient_stability/DynModelConfig.jl"><a class="docs-heading-anchor" href="#DynModelConfig-—-_transient_stability/DynModelConfig.jl"><code>DynModelConfig</code> — <code>_transient_stability/DynModelConfig.jl</code></a><a id="DynModelConfig-—-_transient_stability/DynModelConfig.jl-1"></a><a class="docs-heading-anchor-permalink" href="#DynModelConfig-—-_transient_stability/DynModelConfig.jl" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>gen_order</code></td><td style="text-align: right"><code>GenOrder</code></td><td style="text-align: right"><code>CLASSICAL_2ND</code></td><td style="text-align: right"><code>CLASSICAL_2ND</code> or <code>DQ_4TH</code>. <code>DQ_4TH</code> needs <code>gen_dynamic_data_full.csv</code></td></tr><tr><td style="text-align: right"><code>network_form</code></td><td style="text-align: right"><code>NetworkForm</code></td><td style="text-align: right"><code>KRON_REDUCED</code></td><td style="text-align: right"><code>KRON_REDUCED</code> or <code>FULL_BUS</code></td></tr><tr><td style="text-align: right"><code>mech_power_mode</code></td><td style="text-align: right"><code>MechPowerMode</code></td><td style="text-align: right"><code>USE_PG</code></td><td style="text-align: right"><code>USE_PG</code> puts the dispatch <span>$P_g$</span> in the swing; <code>USE_PM</code> introduces an explicit <span>$P_m$</span></td></tr><tr><td style="text-align: right"><code>dq_speed_dev_in_algebra</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Keeps the <span>$(1+\Delta\omega)$</span> factor in the stator and <span>$P_e$</span> algebra (RMS convention). <code>false</code> neglects it</td></tr><tr><td style="text-align: right"><code>include_avr</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 8. Requires <code>DQ_4TH</code> and <code>T_exc</code>, <code>K_exc</code>, <code>Ta_exc</code>, <code>Tb_exc</code> columns</td></tr><tr><td style="text-align: right"><code>include_governor</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 8. Requires <code>USE_PM</code>, <code>FULL_BUS</code>, and <code>R</code>, <code>T1</code>, <code>T2</code>, <code>T3</code> columns</td></tr><tr><td style="text-align: right"><code>governor_limiter</code></td><td style="text-align: right"><code>GovernorLimiter</code></td><td style="text-align: right"><code>GOV_NO_LIMIT</code></td><td style="text-align: right"><code>GOV_NO_LIMIT</code>, <code>GOV_SMOOTH</code>, <code>GOV_HARD_BOUND</code>. Only read when the governor is on</td></tr><tr><td style="text-align: right"><code>allow_gfm</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 9. Requires <code>DQ_4TH</code> + <code>FULL_BUS</code>. At least one active SG must remain unless <code>allow_all_gfm = true</code></td></tr><tr><td style="text-align: right"><code>allow_all_gfm</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 9. Opt-in for a converter-only fleet</td></tr><tr><td style="text-align: right"><code>gfm_in_coi</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 9. Weights converters into the COI with <code>H_eff = TPf/(2·mp)</code> and gives them <code>:coi_box</code> corridor rows. Governs <code>bound_style_δ</code>/<code>bound_style_Δω</code> <code>= :coi_box</code> only</td></tr><tr><td style="text-align: right"><code>gfm_pq_overload</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Chapter 9. <code>REGFM_A1</code> Fig. 3 P and Q overload PIs. Off, the droop and the Q–V voltage error are unchanged</td></tr><tr><td style="text-align: right"><code>ode_first_step</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:trapezoidal</code></td><td style="text-align: right"><code>:trapezoidal</code> or <code>:backward_euler</code> for the first row of each window (swing, EMF, AVR, governor, and the GFM angle). Every later row stays trapezoidal</td></tr><tr><td style="text-align: right"><code>gfm_integrator</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:backward_euler</code></td><td style="text-align: right">GFM measurement filters and Q–V PI <strong>only</strong>. <code>:backward_euler</code> is BE at every step (the default — the trapezoidal variants cost ~70× solve time on a 3 s horizon); <code>:follow_ode_first_step</code> applies the <code>ode_first_step</code> rule above; <code>:trapezoidal</code> is trapezoidal at every step. Trapezoidal rings once <code>t_step &gt; 2·Tf</code></td></tr><tr><td style="text-align: right"><code>zip_load_p</code></td><td style="text-align: right"><code>NTuple{3,Float64}</code></td><td style="text-align: right"><code>(1.0, 0.0, 0.0)</code></td><td style="text-align: right"><strong>Active</strong> demand split <code>(Z, I, P)</code>; must sum to 1</td></tr><tr><td style="text-align: right"><code>zip_load_q</code></td><td style="text-align: right"><code>NTuple{3,Float64}</code></td><td style="text-align: right"><code>(1.0, 0.0, 0.0)</code></td><td style="text-align: right"><strong>Reactive</strong> demand split <code>(Z, I, P)</code>; independent of <code>zip_load_p</code>; must sum to 1</td></tr><tr><td style="text-align: right"><code>constrain_δ</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right">Build the rotor-angle corridor. At least one of <code>constrain_δ</code> / <code>constrain_Δω</code> must be on</td></tr><tr><td style="text-align: right"><code>δ_ref_gen_id</code></td><td style="text-align: right"><code>Int</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Reference machine; required by <code>:ref_gen</code></td></tr><tr><td style="text-align: right"><code>bound_style_δ</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:swing_propagated</code></td><td style="text-align: right"><code>:coi_box</code> writes the corridor directly on <span>$\delta - \delta^{\mathrm{COI}}$</span>; <code>:swing_propagated</code> substitutes the trapezoidal update first; <code>:highest_H</code> / <code>:ref_gen</code> reference one live machine instead of the COI; <code>:pairwise</code> bounds every unordered pair of units against <code>δ_pair_tol_deg</code> and references nothing</td></tr><tr><td style="text-align: right"><code>constrain_Δω</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Adds the speed corridor</td></tr><tr><td style="text-align: right"><code>bound_style_Δω</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:coi_box</code></td><td style="text-align: right"><code>:coi_box</code> bounds Δω − Δω_COI; <code>:abs</code> bounds the raw Δω and forms no COI</td></tr><tr><td style="text-align: right"><code>Δω_tol_pu</code></td><td style="text-align: right"><code>Float64</code></td><td style="text-align: right"><code>0.5</code></td><td style="text-align: right">Symmetric half-width, p.u. Must be positive when the corridor is on</td></tr><tr><td style="text-align: right"><code>Δω_tol_pu_lower</code></td><td style="text-align: right"><code>Float64</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Positive magnitude below COI</td></tr><tr><td style="text-align: right"><code>Δω_tol_pu_upper</code></td><td style="text-align: right"><code>Float64</code> or <code>nothing</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Positive magnitude above COI</td></tr><tr><td style="text-align: right"><code>fault</code></td><td style="text-align: right"><code>FaultConfig</code></td><td style="text-align: right"><code>FaultConfig()</code></td><td style="text-align: right">The disturbance</td></tr></table><div class="admonition is-warning" id="The-ZIP-ordering-trap-f9f3f5daf8aa25ca"><header class="admonition-header">The ZIP ordering trap<a class="admonition-anchor" href="#The-ZIP-ordering-trap-f9f3f5daf8aa25ca" title="Permalink"></a></header><div class="admonition-body"><p>Both tuples are <code>(Z, I, P)</code>: index 1 is constant <strong>impedance</strong>, index 2 constant <strong>current</strong>, index 3 constant <strong>power</strong>. A code that stores the same vector as <code>(P, I, Z)</code> writes constant impedance as <code>[0,0,1]</code>, which is this package&#39;s <code>(1.0, 0.0, 0.0)</code>, <strong>not</strong> <code>(0.0, 0.0, 1.0)</code>. Copying that ordering silently gives constant-power loads, and the resulting TSC solve typically runs to the iteration limit rather than failing cleanly. The two splits are independent: set <strong>both</strong> fields.</p><p>The two are separate because TSOs do not use one model for both channels — Red Eléctrica, for example, recommends constant-current active demand with constant-admittance reactive demand, which is <code>zip_load_p = (0.0, 1.0, 0.0)</code> with <code>zip_load_q = (1.0, 0.0, 0.0)</code>.</p><p>On <code>KRON_REDUCED</code> both fields are ignored, because loads are folded into <code>Y_red</code> as constant admittance. A non-default value there produces a warning, not an error.</p></div></div><h3 id="FaultConfig"><a class="docs-heading-anchor" href="#FaultConfig"><code>FaultConfig</code></a><a id="FaultConfig-1"></a><a class="docs-heading-anchor-permalink" href="#FaultConfig" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>fault_type</code></td><td style="text-align: right"><code>FaultType</code></td><td style="text-align: right"><code>SC</code></td><td style="text-align: right"><code>SC</code> bus short circuit, <code>GL</code> generator or load trip, <code>OB</code> open branch</td></tr><tr><td style="text-align: right"><code>contingency_id</code></td><td style="text-align: right"><code>Int</code></td><td style="text-align: right"><code>2</code></td><td style="text-align: right">SC only: row of <code>contingencies.csv</code>, giving faulted bus and branch to trip</td></tr><tr><td style="text-align: right"><code>sc_fault_admittance_pu</code></td><td style="text-align: right"><code>ComplexF64</code></td><td style="text-align: right"><code>-im * FAULT_BUS_SHUNT</code></td><td style="text-align: right">SC only: faulted-bus shunt (inductive solid short; <code>FAULT_BUS_SHUNT = 1e6</code>)</td></tr><tr><td style="text-align: right"><code>sc_fault_stamp</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right"><code>:add</code></td><td style="text-align: right">SC only: <code>:add</code> adds the shunt to <code>Y_kk</code>; <code>:overwrite</code> replaces it</td></tr><tr><td style="text-align: right"><code>gl_gen_ids</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"><code>Int[]</code></td><td style="text-align: right">GL only: <code>DGEN</code> row indices. Cannot trip the slack; at least one unit must survive</td></tr><tr><td style="text-align: right"><code>gl_load_bus_ids</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"><code>Int[]</code></td><td style="text-align: right">GL only: buses whose demand is scaled. Mutually exclusive with <code>gl_gen_ids</code> in one run</td></tr><tr><td style="text-align: right"><code>gl_percent_power</code></td><td style="text-align: right"><code>Vector{Float64}</code></td><td style="text-align: right"><code>Float64[]</code></td><td style="text-align: right">GL only: <span>$\alpha$</span> per bus, <span>$p_d \leftarrow p_d(1+\alpha)$</span>. <span>$\alpha = -1$</span> is a full trip, <span>$-0.5$</span> sheds half. Values below <span>$-1$</span> are rejected</td></tr><tr><td style="text-align: right"><code>ob_branch_ids</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"><code>Int[]</code></td><td style="text-align: right">OB only: <code>DCIR</code> row indices of in-service branches. Duplicates and islanding opens are rejected</td></tr></table><p>SC uses the two-window timeline (<code>time_windows_sc</code>: fault-on for <code>clearing_time</code>, then post-fault). GL and OB use a single window from <code>t_start_fault</code> to <code>t_end_sim</code> with no fault-on stage, and nothing reconnects.</p><p>To switch disturbance, replace step 6:</p><pre><code class="language-julia hljs"># Trip generator 3 at t = t_start_fault
FaultConfig(fault_type = GL, gl_gen_ids = [3])

# Shed 40 % of the demand at buses 5 and 7
FaultConfig(fault_type = GL, gl_load_bus_ids = [5, 7], gl_percent_power = [-0.4, -0.4])

# Open circuits 4 and 5 (DCIR row indices)
FaultConfig(fault_type = OB, ob_branch_ids = [4, 5])</code></pre><h3 id="TransientConfig"><a class="docs-heading-anchor" href="#TransientConfig"><code>TransientConfig</code></a><a id="TransientConfig-1"></a><a class="docs-heading-anchor-permalink" href="#TransientConfig" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: right">Default</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right"><code>simulation</code></td><td style="text-align: right"><code>TsSimulationConfig</code></td><td style="text-align: right">default</td><td style="text-align: right">Timing and the δ tolerance</td></tr><tr><td style="text-align: right"><code>builder</code></td><td style="text-align: right"><code>TsBuilderConfig</code></td><td style="text-align: right">default</td><td style="text-align: right">Which constraints get built</td></tr><tr><td style="text-align: right"><code>dyn_model</code></td><td style="text-align: right"><code>DynModelConfig</code></td><td style="text-align: right">default</td><td style="text-align: right">Physics, network form, disturbance</td></tr><tr><td style="text-align: right"><code>gen_dynamic_filename</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;gen_dynamic_data.csv&quot;</code></td><td style="text-align: right">SG machine data. <code>DQ_4TH</code> needs the <code>_full</code> variant</td></tr><tr><td style="text-align: right"><code>gfm_dynamic_filename</code></td><td style="text-align: right"><code>String</code></td><td style="text-align: right"><code>&quot;gfm_dynamic_data.csv&quot;</code></td><td style="text-align: right">Read only when <code>allow_gfm = true</code></td></tr><tr><td style="text-align: right"><code>extra_contingency_ids</code></td><td style="text-align: right"><code>Vector{Int}</code></td><td style="text-align: right"><code>Int[]</code></td><td style="text-align: right">Further SC contingencies in the same solve; results in <code>Transient_Stability_c&lt;id&gt;/</code></td></tr></table><h3 id="Solver-configs"><a class="docs-heading-anchor" href="#Solver-configs">Solver configs</a><a id="Solver-configs-1"></a><a class="docs-heading-anchor-permalink" href="#Solver-configs" title="Permalink"></a></h3><table><tr><th style="text-align: right">Struct</th><th style="text-align: right">Fields</th><th style="text-align: right">Notable defaults</th></tr><tr><td style="text-align: right"><code>IpoptSolverConfig</code></td><td style="text-align: right"><code>tol</code>, <code>print_level</code>, <code>max_iter</code>, <code>constr_viol_tol</code>, <code>dual_inf_tol</code>, <code>compl_inf_tol</code>, <code>hessian_approximation</code>, <code>limited_memory_max_history</code>, <code>acceptable_tol</code>, <code>obj_scaling_factor</code>, <code>nlp_scaling_method</code>, <code>mu_strategy</code>, <code>mu_init</code>, <code>pardiso_lib_path</code>, <code>pardiso_license_message</code></td><td style="text-align: right"><code>tol = 1e-8</code>, <code>print_level = 5</code> (range 0–12), <code>max_iter = 5000</code>, <code>hessian_approximation = &quot;exact&quot;</code>. The six <code>nothing</code>-able fields leave Ipopt&#39;s own default in place when unset</td></tr><tr><td style="text-align: right"><code>HiGHSSolverConfig</code></td><td style="text-align: right"><code>output_flag</code>, <code>primal_feasibility_tolerance</code>, <code>dual_feasibility_tolerance</code>, <code>ipm_optimality_tolerance</code>, <code>simplex_iteration_limit</code>, <code>ipm_iteration_limit</code>, <code>solver</code>, <code>raw_options</code></td><td style="text-align: right"><code>solver = &quot;choose&quot;</code> (<code>simplex</code>, <code>ipm</code>, <code>pdlp</code> also valid); iteration limits <code>5000</code></td></tr><tr><td style="text-align: right"><code>GurobiSolverConfig</code></td><td style="text-align: right"><code>output_flag</code>, <code>feasibility_tol</code>, <code>optimality_tol</code>, <code>bar_iter_limit</code>, <code>mip_gap</code>, <code>nl_bar_iter_limit</code>, <code>nl_bar_p_feas_tol</code>, <code>nl_bar_d_feas_tol</code>, <code>nl_bar_c_feas_tol</code>, <code>optimality_target</code>, <code>raw_options</code></td><td style="text-align: right"><code>output_flag = 1</code> (an <code>Int</code>, not a <code>Bool</code>); the four <code>nl_bar_*</code> fields need Gurobi 13+</td></tr><tr><td style="text-align: right"><code>MadNLPSolverConfig</code></td><td style="text-align: right"><code>tol</code>, <code>max_iter</code>, <code>print_level</code>, <code>hessian_approximation</code>, <code>ma97_num_threads</code>, <code>raw_options</code></td><td style="text-align: right"><code>max_iter = 3000</code>, <code>print_level = MADNLP_LOG_INFO</code> (<code>3</code>; <code>MADNLP_LOG_ERROR</code> is <code>6</code>)</td></tr></table><p><code>raw_options</code> is the escape hatch: any solver attribute not surfaced as a field can go in there as a <code>String =&gt; value</code> pair. <code>IpoptSolverConfig</code> has no <code>raw_options</code> — and no <code>output_file</code>, because <code>run_case!</code> redirects logs to <code>RESULTS/.../solver_log.txt</code> and <code>solver_log_warmstart.txt</code> itself.</p><p>Solver choice is partly enforced: <code>Check_Coherence_Input_Data</code> rejects ACOPF or TSC-ACOPF with an LP solver, UC with any solver but Gurobi, and <code>trans_stab = true</code> on ED or UC. A DCOPF or ED run with an NLP solver is accepted. Gurobi and MadNLP live in package extensions — <code>using Gurobi</code> or <code>using MadNLP</code> must happen before <code>run_case!</code> so the extension loads.</p><hr/><h2 id="Combinations-the-validators-reject"><a class="docs-heading-anchor" href="#Combinations-the-validators-reject">Combinations the validators reject</a><a id="Combinations-the-validators-reject-1"></a><a class="docs-heading-anchor-permalink" href="#Combinations-the-validators-reject" title="Permalink"></a></h2><p>Each of these raises an <code>ArgumentError</code> before any variable is created. The check runs in <code>validate_run_config!</code>, which fans out to the others.</p><table><tr><th style="text-align: right">Configuration</th><th style="text-align: right">Rejected by</th><th style="text-align: right">Message (abridged)</th></tr><tr><td style="text-align: right"><code>trans_stab = true</code>, <code>transient = nothing</code></td><td style="text-align: right"><code>validate_run_config!</code></td><td style="text-align: right"><code>trans_stab=true requires transient::TransientConfig.</code></td></tr><tr><td style="text-align: right"><code>trans_stab = false</code>, <code>transient</code> set</td><td style="text-align: right"><code>validate_run_config!</code></td><td style="text-align: right"><code>trans_stab=false requires transient=nothing.</code></td></tr><tr><td style="text-align: right"><code>save_ts_plots = true</code> without Plots loaded</td><td style="text-align: right"><code>validate_run_config!</code></td><td style="text-align: right"><code>save_ts_plots=true requires Plots.jl in the active environment …</code></td></tr><tr><td style="text-align: right"><code>save_warmstart_dispatch = true</code> on a run with no steady-state pre-solve</td><td style="text-align: right"><code>validate_run_config!</code></td><td style="text-align: right"><code>save_warmstart_dispatch=true requires a TSC run with a steady-state pre-solve …</code></td></tr><tr><td style="text-align: right"><code>FULL_BUS</code> with <code>mech_power_mode = USE_PG</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>network_form=FULL_BUS requires mech_power_mode=USE_PM …</code></td></tr><tr><td style="text-align: right"><code>KRON_REDUCED</code> with <code>ode_first_step = :backward_euler</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>ode_first_step=:backward_euler is not implemented on network_form=KRON_REDUCED …</code></td></tr><tr><td style="text-align: right">Unknown <code>type_model</code> or <code>cost_type</code></td><td style="text-align: right"><code>validate_dispatch_config!</code></td><td style="text-align: right"><code>Unknown type_model &quot;…&quot;</code></td></tr><tr><td style="text-align: right"><code>type_model = &quot;UC&quot;</code> with quadratic cost</td><td style="text-align: right"><code>validate_dispatch_config!</code></td><td style="text-align: right"><code>UC requires cost_type=&quot;linear&quot; (MILP).</code></td></tr><tr><td style="text-align: right"><code>solve_explicit_dual = true</code> outside ED/DCOPF, or with quadratic cost, or DCOPF without <code>use_matrix</code></td><td style="text-align: right"><code>validate_dispatch_config!</code></td><td style="text-align: right"><code>solve_explicit_dual=true requires type_model=&quot;DCOPF&quot; or &quot;ED&quot;.</code></td></tr><tr><td style="text-align: right"><code>θ_min_rad ≥ θ_max_rad</code>, or a non-positive angle clamp</td><td style="text-align: right"><code>validate_dispatch_limits!</code></td><td style="text-align: right"><code>require θ_min_rad &lt; θ_max_rad.</code></td></tr><tr><td style="text-align: right">A ZIP tuple not summing to 1</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>zip_load_p (Z, I, P) coefficients must sum to 1 …</code></td></tr><tr><td style="text-align: right"><code>DQ_4TH</code> with <code>KRON_REDUCED</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>DQ_4TH requires FULL_BUS network_form …</code></td></tr><tr><td style="text-align: right"><code>DQ_4TH</code> without <code>USE_PM</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>DQ_4TH requires mech_power_mode=USE_PM.</code></td></tr><tr><td style="text-align: right"><code>DQ_4TH</code> with <code>:swing_propagated</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>DQ_4TH requires a box-form bound_style_δ (:coi_box), not :swing_propagated.</code></td></tr><tr><td style="text-align: right"><code>include_avr</code> without <code>DQ_4TH</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>include_avr=true requires gen_order=DQ_4TH.</code></td></tr><tr><td style="text-align: right"><code>include_governor</code> without <code>USE_PM</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>include_governor=true requires mech_power_mode=USE_PM …</code></td></tr><tr><td style="text-align: right"><code>include_governor</code> on <code>KRON_REDUCED</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>include_governor=true is currently supported only on network_form=FULL_BUS …</code></td></tr><tr><td style="text-align: right"><code>USE_PM</code> with <code>:swing_propagated</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>USE_PM requires a box-form bound_style_δ (:coi_box) …</code></td></tr><tr><td style="text-align: right"><code>bound_style_δ</code> outside the five symbols</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>bound_style_δ must be :swing_propagated, :coi_box, :highest_H, :ref_gen or :pairwise …</code></td></tr><tr><td style="text-align: right"><code>:ref_gen</code> without an id</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>bound_style_δ=:ref_gen requires δ_ref_gen_id …</code></td></tr><tr><td style="text-align: right"><code>:ref_gen</code> id that is tripped or out of service (a GFM id is legal)</td><td style="text-align: right"><code>validate_δ_reference!</code></td><td style="text-align: right"><code>δ_ref_gen_id=… is tripped by the GL disturbance …</code></td></tr><tr><td style="text-align: right">Neither corridor enabled</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>A transient-stability run needs at least one corridor …</code></td></tr><tr><td style="text-align: right"><code>ode_first_step</code> outside the two symbols</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>ode_first_step must be :trapezoidal or :backward_euler …</code></td></tr><tr><td style="text-align: right"><code>gfm_integrator</code> outside the three symbols</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>gfm_integrator must be :follow_ode_first_step, :backward_euler or :trapezoidal …</code></td></tr><tr><td style="text-align: right">TSC-DCOPF with <code>FULL_BUS</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>TSC-DCOPF with FULL_BUS is not implemented yet …</code></td></tr><tr><td style="text-align: right">TSC-DCOPF with <code>DQ_4TH</code></td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>TSC-DCOPF with DQ_4TH is not implemented …</code></td></tr><tr><td style="text-align: right"><code>allow_gfm</code> outside <code>DQ_4TH</code> + <code>FULL_BUS</code>, or under DCOPF</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>allow_gfm=true requires network_form=FULL_BUS.</code></td></tr><tr><td style="text-align: right"><code>constrain_Δω</code> with a non-positive tolerance</td><td style="text-align: right"><code>validate_dyn_config!</code></td><td style="text-align: right"><code>constrain_Δω=true requires Δω_tol_pu &gt; 0.</code></td></tr><tr><td style="text-align: right">Non-positive <code>δ_tol_deg</code> or <code>t_step</code></td><td style="text-align: right"><code>validate_transient_config!</code></td><td style="text-align: right"><code>δ_tol_deg must be positive.</code></td></tr><tr><td style="text-align: right">Any limit pair with <code>min ≥ max</code>, or a <code>*_source</code> other than <code>:dgen_pg_limits</code></td><td style="text-align: right"><code>validate_ts_bound_limits!</code></td><td style="text-align: right"><code>require E_min_pu &lt; E_max_pu.</code></td></tr><tr><td style="text-align: right">SC with a non-empty <code>ob_branch_ids</code>, GL specifying both gens and loads, OB with an empty list, an OB set that islands the network, tripping the slack</td><td style="text-align: right"><code>validate_fault_config!</code></td><td style="text-align: right"><code>OB open of branches […] would island the network …</code></td></tr><tr><td style="text-align: right">An all-GFM fleet (no active SG) without <code>allow_all_gfm = true</code></td><td style="text-align: right"><code>resolve_sg_gfm_gens!</code></td><td style="text-align: right"><code>DQ FULL_BUS requires at least one active SG …</code></td></tr><tr><td style="text-align: right">An all-GFM fleet with <code>:swing_propagated</code> / <code>:highest_H</code>, a COI corridor without <code>gfm_in_coi</code>, or AVR / governor on</td><td style="text-align: right"><code>validate_all_gfm_fleet!</code></td><td style="text-align: right">raised before the warm-start solve</td></tr><tr><td style="text-align: right">ACOPF with an LP solver, UC without Gurobi, <code>trans_stab = true</code> on ED or UC</td><td style="text-align: right"><code>Check_Coherence_Input_Data</code></td><td style="text-align: right">raised at the top of <code>run_case!</code></td></tr></table><hr/><h2 id="What-is-*not*-configurable-here"><a class="docs-heading-anchor" href="#What-is-*not*-configurable-here">What is <em>not</em> configurable here</a><a id="What-is-*not*-configurable-here-1"></a><a class="docs-heading-anchor-permalink" href="#What-is-*not*-configurable-here" title="Permalink"></a></h2><p>Three groups of numbers look like parameters but are not reachable from <code>RunConfig</code>:</p><ul><li><strong>Smoothing constants</strong> — <code>_AVR_SMOOTH_RHO</code> and <code>_GOV_SMOOTH_RHO</code>, both <span>$10^{-4}$</span>, fix the corner rounding of the AVR and governor clamps; <code>_GFM_EPS_E</code>, <code>_GFM_EPS_NORM_V</code> and <code>_GFM_EPS_LIM_I</code> do the same for the converter clip and current limiter.</li><li><strong><code>_GFM_IMAX_NO_LIMIT</code></strong> — the 20.0 pu threshold above which the GFM current limiter is replaced by unsaturated stator algebra. A formulation switch driven by input data rather than a tuning knob; bypassed units are logged. See <a href="../model/09_grid_forming/">chapter 9</a>. The GFM <em>box</em> limits, by contrast, <strong>are</strong> configurable — <code>TsBoundLimitsConfig</code> fields <code>gfm_*</code>.</li><li><strong>Machine and network data</strong> — everything in <code>INPUT_FILES/&lt;case&gt;/*.csv</code>. Use <code>load_factor</code> for demand studies rather than editing the CSVs in place; the builders <code>deepcopy</code> the DataFrames before applying GL or OB disturbances precisely so the originals stay clean.</li></ul><h2 id="Varying-one-field"><a class="docs-heading-anchor" href="#Varying-one-field">Varying one field</a><a id="Varying-one-field-1"></a><a class="docs-heading-anchor-permalink" href="#Varying-one-field" title="Permalink"></a></h2><p>For sweeps, do not rebuild the config by hand — <code>reconfigure</code> copies it with overrides, deep-copying the nested <code>dispatch</code> and <code>transient</code> so the original is untouched:</p><pre><code class="language-julia hljs">sys = load_system(cfg, PATH_MAIN)          # load the network once

for δ_val in 80.0:10.0:110.0
    tc = reconfigure_transient(cfg.transient;
        simulation = TsSimulationConfig(
            (f =&gt; f === :δ_tol_deg ? δ_val : getfield(cfg.transient.simulation, f)
             for f in fieldnames(TsSimulationConfig))...))
    run_case!(reconfigure(cfg; transient = tc), sys, PATH_MAIN, PATH_RESULTS)
end</code></pre><div class="admonition is-warning" id="TsSimulationConfig(δ_tol_deg-…)-resets-the-other-nine-fields-7f2e36800c69e639"><header class="admonition-header">`TsSimulationConfig(δ_tol_deg = …)` resets the other nine fields<a class="admonition-anchor" href="#TsSimulationConfig(δ_tol_deg-…)-resets-the-other-nine-fields-7f2e36800c69e639" title="Permalink"></a></header><div class="admonition-body"><p>The shorter idiom <code>simulation = TsSimulationConfig(δ_tol_deg = δ_val)</code> — used in <a href="../running_a_case/">Running a case</a> §1.7 — constructs a <strong>fresh</strong> struct, so <code>t_step</code>, <code>clearing_time</code>, <code>t_end_sim</code> and everything else silently revert to their <code>@kwdef</code> defaults. That is harmless when the base config already uses defaults, and a silent corruption of the sweep when it does not. The splat above carries the base values through; use it whenever the base <code>TsSimulationConfig</code> is non-default. The same caveat applies to <code>TsBuilderConfig</code> and <code>DynModelConfig</code> overrides.</p></div></div><p><code>load_factor</code> cannot be swept this way: it is applied to <code>p_d</code>/<code>q_d</code> inside <code>load_system</code>, so a demand sweep needs a fresh <code>SystemData</code> per point.</p><hr/><h2 id="See-also"><a class="docs-heading-anchor" href="#See-also">See also</a><a id="See-also-1"></a><a class="docs-heading-anchor-permalink" href="#See-also" title="Permalink"></a></h2><ul><li><a href="../running_a_case/">Running a case</a> — output folder layout, solver logs, dual exports</li><li><a href="../parameter_reference/">Parameter reference</a> — the same fields grouped by topic, with the CSV schemas</li><li><a href="../configuration_map/">Configuration map</a> — struct nesting and where each field is consumed</li><li><a href="../model/08_controls_avr_governor/">Chapter 8</a>, <a href="../model/09_grid_forming/">chapter 9</a> — the physics behind the control and converter fields</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../parameter_reference/">« Parameter reference</a><a class="docs-footer-nextpage" href="../configuration_map/">Configuration map — structs »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 14 October 2026 08:21">Wednesday 14 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
