<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>3. Generator models · TSCOPF.jl</title><meta name="title" content="3. Generator models · TSCOPF.jl"/><meta property="og:title" content="3. Generator models · TSCOPF.jl"/><meta property="twitter:title" content="3. Generator models · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/03_generator_models/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/03_generator_models/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/model/03_generator_models/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../02_steady_state_opf/">2. Steady-state OPF</a></li><li class="is-active"><a class="tocitem" href>3. Generator models</a><ul class="internal"><li><a class="tocitem" href="#Classical-second-order-model"><span>Classical second-order model</span></a></li><li><a class="tocitem" href="#Fourth-order-two-axis-model"><span>Fourth-order two-axis model</span></a></li><li><a class="tocitem" href="#Parameter-files"><span>Parameter files</span></a></li><li><a class="tocitem" href="#Worked-example"><span>Worked example</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li><li><a class="tocitem" href="#Beyond-the-machine-core"><span>Beyond the machine core</span></a></li></ul></li><li><a class="tocitem" href="../04_network_kron_fullbus/">4. The network: Kron vs <code>FULL_BUS</code></a></li><li><a class="tocitem" href="../05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>3. Generator models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>3. Generator models</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/model/03_generator_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="3.-Generator-models"><a class="docs-heading-anchor" href="#3.-Generator-models">3. Generator models</a><a id="3.-Generator-models-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Generator-models" title="Permalink"></a></h1><p>TSCOPF couples dispatch to transient constraints through a <strong>machine model</strong> at each generator bus. Two orders are implemented today:</p><ul><li><strong>Classical second-order</strong> (<code>gen_order = CLASSICAL_2ND</code>) — one internal voltage <span>$E&#39;$</span> behind transient reactance <span>$x&#39;_d$</span>; states <span>$\delta_g$</span> and <span>$\Delta\omega_g$</span>. Default on Kron and <code>FULL_BUS</code>.</li><li><strong>Fourth-order <span>$dq$</span></strong> (<code>gen_order = DQ_4TH</code>) — two-axis transient emfs <span>$E&#39;_d$</span>, <span>$E&#39;_q$</span> with stator algebraic balance; states <span>$\delta_g$</span>, <span>$\Delta\omega_g$</span>, <span>$E&#39;_{d,g}$</span>, <span>$E&#39;_{q,g}$</span> plus currents <span>$I_{d,g}$</span>, <span>$I_{q,g}$</span>. <strong><code>FULL_BUS</code> TSC-ACOPF only.</strong></li></ul><p>Swing discretisation and COI bounds are identical in structure across orders; see <a href="../05_swing_dynamics/">5. Swing dynamics and discretization</a>. Optional AVR and governor layers are in <a href="../08_controls_avr_governor/">8. Machine controls</a>, and grid-forming converters in <a href="../09_grid_forming/">9. Grid-forming inverters</a>.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><span>$E&#39;$</span>, <span>$x&#39;_d$</span></td><td style="text-align: right">Classical internal voltage and transient reactance (<code>Xd_tr</code>)</td></tr><tr><td style="text-align: right"><span>$E&#39;_{d,g}$</span>, <span>$E&#39;_{q,g}$</span></td><td style="text-align: right"><span>$dq$</span> transient emfs on the <span>$d$</span> and <span>$q$</span> axes (<code>Ed</code>, <code>Eq</code> in code)</td></tr><tr><td style="text-align: right"><span>$I_{d,g}$</span>, <span>$I_{q,g}$</span></td><td style="text-align: right">Stator currents in the rotor <span>$dq$</span> frame</td></tr><tr><td style="text-align: right"><span>$x&#39;_{d,g}$</span>, <span>$x&#39;_{q,g}$</span></td><td style="text-align: right">Transient reactances (<code>Xd_tr</code>, <code>Xq_tr</code>)</td></tr><tr><td style="text-align: right"><span>$x_{d,g}$</span>, <span>$x_{q,g}$</span></td><td style="text-align: right">Synchronous reactances (<code>Xd</code>, <code>Xq</code>)</td></tr><tr><td style="text-align: right"><span>$T&#39;_{d0,g}$</span>, <span>$T&#39;_{q0,g}$</span></td><td style="text-align: right">Open-circuit transient time constants (<code>Td</code>, <code>Tq</code>)</td></tr><tr><td style="text-align: right"><span>$r_{a,g}$</span></td><td style="text-align: right">Stator resistance (<code>Ra</code>)</td></tr><tr><td style="text-align: right"><span>$E_{fd,g}$</span></td><td style="text-align: right">Field voltage (constant, or AVR-driven on <code>DQ_4TH</code>)</td></tr><tr><td style="text-align: right"><span>$H_g$</span>, <span>$D_g$</span></td><td style="text-align: right">Inertia [s] and damping</td></tr></table><p>Select the order with <code>DynModelConfig.gen_order</code>. Machine columns live in <code>gen_dynamic_data.csv</code> (classical minimum) or <code>gen_dynamic_data_full.csv</code> (<span>$dq$</span> and controls).</p><hr/><h2 id="Classical-second-order-model"><a class="docs-heading-anchor" href="#Classical-second-order-model">Classical second-order model</a><a id="Classical-second-order-model-1"></a><a class="docs-heading-anchor-permalink" href="#Classical-second-order-model" title="Permalink"></a></h2><p><img src="../../assets/models/generator2order.png" alt="Classical machine: constant emf behind transient reactance"/></p><p><em>The whole of the classical model, electrically. <span>$E\angle\delta$</span> is the internal emf held constant through the transient (<code>E</code> in code, magnitude bounded by <code>TsBoundLimitsConfig.E_min_pu</code>/<code>E_max_pu</code> when <code>bound_E = true</code>), <span>$jx&#39;_d$</span> is the transient reactance <code>Xd_tr</code>, and <span>$V$</span> is the terminal — the Kron-reduced fictitious node, or the <code>FULL_BUS</code> network bus <span>$k(g)$</span>. There is no stator resistance and no <span>$q$</span>-axis: the machine is one source behind one reactance, and all of its dynamics sit in the rotor equations below.</em></p><p>The classical model is the standard <strong>single-circuit</strong> representation used in many power-system texts: a constant voltage source <span>$E&#39;_g \angle \delta_g$</span> behind transient reactance <span>$x&#39;_{d,g}$</span>, with rotor angle <span>$\delta_g$</span> and per-unit speed deviation <span>$\Delta\omega_g$</span> as states. Electrical torque enters through active power <span>$P_g^{\mathrm{ele}}$</span> (Kron reduced sum or classical terminal map on <code>FULL_BUS</code>).</p><div class="admonition is-info" id="Model-3.1-(classical-machine,-schematic)-e386a776c9590102"><header class="admonition-header">Model 3.1 (classical machine, schematic)<a class="admonition-anchor" href="#Model-3.1-(classical-machine,-schematic)-e386a776c9590102" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:classical-schematic}
P_g^{\mathrm{ele}} = \frac{E&#39;_g V_{k(g)}}{x&#39;_{d,g}} \sin(\delta_g - \theta_{k(g)}),
\qquad
\frac{2H_g}{\omega_s}\frac{d\Delta\omega_g}{dt} = P_{m,g} - P_g^{\mathrm{ele}} - D_g \Delta\omega_g,
\qquad
\frac{d\delta_g}{dt} = \omega_s \Delta\omega_g .
\end{equation}\]</p><p>On the Kron path, <span>$P_g^{\mathrm{ele}}$</span> during the swing is the pairwise admittance sum (Model 6.5 on <a href="../06_tsc_opf_assembled/">page 6</a>), not the two-bus formula above. The schematic <span>$\eqref{eq:classical-schematic}$</span> is the steady-state initial link (Models 6.1–6.2).</p></div></div><p><strong>Parameters:</strong> <code>Xd_tr</code>, <code>H</code>, <code>D</code> per generator. <strong>Paths:</strong> <code>KRON_REDUCED</code> (default) and <code>FULL_BUS</code> with <code>mech_power_mode = USE_PG</code> or <code>USE_PM</code>.</p><p>For textbook derivations of the round-rotor classical model, see standard references such as Kundur (<em>Power System Stability and Control</em>) or any power-system analysis text on the swing equation.</p><hr/><h2 id="Fourth-order-two-axis-model"><a class="docs-heading-anchor" href="#Fourth-order-two-axis-model">Fourth-order two-axis model</a><a id="Fourth-order-two-axis-model-1"></a><a class="docs-heading-anchor-permalink" href="#Fourth-order-two-axis-model" title="Permalink"></a></h2><p>The fourth-order model (also called a <strong>two-axis</strong> or <span>$dq$</span> model) keeps separate transient dynamics on the direct and quadrature axes. It is more realistic than Model 3.1 when you need terminal voltage and current to co-evolve with the swing during a fault. TSCOPF follows the usual simplification: <strong>subtransient</strong> dynamics are neglected by assuming damper-winding transients are fast enough to settle (Weckesser et al.; Liederer et al. on TSC formulations).</p><p>The machine is represented by transient emfs <span>$E&#39;_{d,g}$</span>, <span>$E&#39;_{q,g}$</span> behind transient reactances <span>$x&#39;_{q,g}$</span>, <span>$x&#39;_{d,g}$</span> and stator resistance <span>$r_{a,g}$</span>. The four differential states are <span>$E&#39;_{q,g}$</span>, <span>$E&#39;_{d,g}$</span>, <span>$\Delta\omega_g$</span>, and <span>$\delta_g$</span>. Stator currents <span>$I_{d,g}$</span>, <span>$I_{q,g}$</span> are additional algebraic (or coupled) variables at each time step on the <code>FULL_BUS</code> path.</p><p>Terminal <span>$d$</span>–<span>$q$</span> voltages are the Park components of bus voltage <span>$V_{k(g)}$</span>, <span>$\theta_{k(g)}$</span> in the rotor frame: <span>$V_{d} = V_{k(g)}\sin(\delta_g - \theta_{k(g)})$</span>, <span>$V_{q} = V_{k(g)}\cos(\delta_g - \theta_{k(g)})$</span>.</p><p><img src="../../assets/models/parktransformx.png" alt="Projection of a network phasor onto the rotor dq axes"/></p><p><em>The frame convention behind those two projections, and the one place where a sign slip is easy. A network phasor <span>$x = x_{\mathrm{Re}} + jx_{\mathrm{Im}}$</span> is resolved on a rotor frame whose <span>$d$</span> axis leads the real axis by <span>$\delta - \pi/2$</span> and whose <span>$q$</span> axis leads <span>$d$</span> by a further <span>$\pi/2$</span> — equivalently, the <span>$q$</span> axis sits at angle <span>$\delta$</span>. Substituting <span>$x = V_{k}e^{j\theta_k}$</span> gives exactly <span>$V_d = V_k\sin(\delta - \theta_k)$</span> and <span>$V_q = V_k\cos(\delta - \theta_k)$</span>: the <strong>sine</strong> goes with <span>$d$</span> and the <strong>cosine</strong> with <span>$q$</span>, which is the opposite of the convention some references use. The same projection defines <span>$I_{d,g}$</span>, <span>$I_{q,g}$</span>, and the inverse map is what returns machine currents to the nodal balance in <code>eq_const_dq_Pbalance!</code> / <code>eq_const_dq_Qbalance!</code>. Grid-forming converters (<a href="../09_grid_forming/">chapter 9</a>) reuse this frame unchanged, which is why a mixed fleet needs no special-casing in the nodal balance.</em></p><h3 id="Stator-voltage-balance"><a class="docs-heading-anchor" href="#Stator-voltage-balance">Stator voltage balance</a><a id="Stator-voltage-balance-1"></a><a class="docs-heading-anchor-permalink" href="#Stator-voltage-balance" title="Permalink"></a></h3><div class="admonition is-info" id="Model-3.2-(dq-stator-algebra)-8f382c84b984ed"><header class="admonition-header">Model 3.2 ($dq$ stator algebra)<a class="admonition-anchor" href="#Model-3.2-(dq-stator-algebra)-8f382c84b984ed" title="Permalink"></a></header><div class="admonition-body"><p>For generator <span>$g$</span> at terminal bus <span>$k(g)$</span>,</p><p class="math-container">\[\begin{align}
V_{d,k}
&amp;= (1+\Delta\omega_g)\, E&#39;_{d,g}
- r_{a,g} I_{d,g}
+ x&#39;_{q,g} I_{q,g}
\label{eq:dq-vd} \\
V_{q,k}
&amp;= (1+\Delta\omega_g)\, E&#39;_{q,g}
- r_{a,g} I_{q,g}
- x&#39;_{d,g} I_{d,g}
\label{eq:dq-vq}
\end{align}\]</p><p>Equations <span>$\eqref{eq:dq-vd}$</span>–<span>$\eqref{eq:dq-vq}$</span> are the stator voltage balance on each axis. Terminal voltage on axis <span>$d$</span> (or <span>$q$</span>) depends on the internal emf induced by the rotor, the ohmic drop in the stator winding, and inductive coupling from the orthogonal axis current.</p><p><code>eq_const_dq_machine_algebra!</code> stamps these rows each transient step. The factor <span>$1+\Delta\omega_g$</span> is controlled by <code>dq_speed_dev_in_algebra</code> (default <code>true</code>, RMS-style); set <code>false</code> to drop speed from stator and power equations (common small-signal simplification; Glover, Sarma, Overbye).</p></div></div><h3 id="Transient-emf-dynamics"><a class="docs-heading-anchor" href="#Transient-emf-dynamics">Transient emf dynamics</a><a id="Transient-emf-dynamics-1"></a><a class="docs-heading-anchor-permalink" href="#Transient-emf-dynamics" title="Permalink"></a></h3><div class="admonition is-info" id="Model-3.3-(dq-flux-dynamics)-82f0db9088ae5d4b"><header class="admonition-header">Model 3.3 ($dq$ flux dynamics)<a class="admonition-anchor" href="#Model-3.3-(dq-flux-dynamics)-82f0db9088ae5d4b" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{align}
T&#39;_{d0,g}\,\frac{dE&#39;_{q,g}}{dt}
&amp;= E_{fd,g} - E&#39;_{q,g} - (x_{d,g} - x&#39;_{d,g})\, I_{d,g}
\label{eq:dq-eq-ode} \\
T&#39;_{q0,g}\,\frac{dE&#39;_{d,g}}{dt}
&amp;= -E&#39;_{d,g} + (x_{q,g} - x&#39;_{q,g})\, I_{q,g}
\label{eq:dq-ed-ode}
\end{align}\]</p><p class="math-container">\[E&#39;_{q,g}\]</p><p>is tied to the <span>$d$</span>-axis flux equation <span>$\eqref{eq:dq-eq-ode}$</span> because terminal voltage on the <span>$q$</span> axis is induced 90° ahead of the flux; <span>$E&#39;_{d,g}$</span> plays the symmetric role on <span>$\eqref{eq:dq-ed-ode}$</span>. The field voltage <span>$E_{fd,g}$</span> appears on the <span>$d$</span> axis because the exciter acts in line with the direct axis.</p><p>The terms <span>$-E&#39;_{q,g}$</span> and <span>$-E&#39;_{d,g}$</span> capture flux decay through field and damper resistance. Stator-reaction terms of the form <span>$x-x&#39;$</span> times axis current oppose abrupt flux changes. <span>$T&#39;_{d0,g}$</span> and <span>$T&#39;_{q0,g}$</span> set how fast transient flux decays.</p><p>During the transient, <code>eq_const_dq_emf_dynamics!</code> discretises <span>$\eqref{eq:dq-eq-ode}$</span>–<span>$\eqref{eq:dq-ed-ode}$</span> with the same implicit trapezoidal rule used for the swing on <a href="../05_swing_dynamics/">page 5</a>. With <code>include_avr = false</code>, <span>$E_{fd,g}$</span> is constant at the pre-fault value.</p></div></div><h3 id="Rotor-motion"><a class="docs-heading-anchor" href="#Rotor-motion">Rotor motion</a><a id="Rotor-motion-1"></a><a class="docs-heading-anchor-permalink" href="#Rotor-motion" title="Permalink"></a></h3><p>The swing pair matches Model 5.1:</p><div class="admonition is-info" id="Model-3.4-(rotor-motion,-all-orders)-b1d47298b0a498da"><header class="admonition-header">Model 3.4 (rotor motion, all orders)<a class="admonition-anchor" href="#Model-3.4-(rotor-motion,-all-orders)-b1d47298b0a498da" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:dq-swing}
\frac{d\delta_g}{dt} = \omega_s \Delta\omega_g,
\qquad
\frac{2H_g}{\omega_s}\frac{d\Delta\omega_g}{dt}
= P_{m,g} - P_{g}^{\mathrm{ele}} - D_g \Delta\omega_g .
\end{equation}\]</p><p>Trapezoidal rows are shared with the classical path (<code>eq_const_kron_δ_swingeq_generic!</code>, <code>eq_const_tsred_Δω_swingeq_generic!</code> on <code>FULL_BUS</code> builders).</p></div></div><h3 id="Electrical-torque-and-power"><a class="docs-heading-anchor" href="#Electrical-torque-and-power">Electrical torque and power</a><a id="Electrical-torque-and-power-1"></a><a class="docs-heading-anchor-permalink" href="#Electrical-torque-and-power" title="Permalink"></a></h3><div class="admonition is-info" id="Model-3.5-(dq-torque-and-power)-db190a0ef7890c4f"><header class="admonition-header">Model 3.5 ($dq$ torque and power)<a class="admonition-anchor" href="#Model-3.5-(dq-torque-and-power)-db190a0ef7890c4f" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{align}
T^{\mathrm{ele}}_g &amp;= E&#39;_{d,g} I_{d,g} + E&#39;_{q,g} I_{q,g}
\label{eq:dq-te} \\
P_{g}^{\mathrm{ele}} &amp;= (1+\Delta\omega_g)\, T^{\mathrm{ele}}_g
\label{eq:dq-pe} \\
Q_g &amp;= V_{q,k}\, I_{d,g} - V_{d,k}\, I_{q,g}
\label{eq:dq-q}
\end{align}\]</p><p>With <code>dq_speed_dev_in_algebra = false</code>, <span>$\eqref{eq:dq-pe}$</span> reduces to <span>$P_{g}^{\mathrm{ele}} = T^{\mathrm{ele}}_g$</span> and the speed factor is removed from <span>$\eqref{eq:dq-vd}$</span>–<span>$\eqref{eq:dq-vq}$</span> as well.</p><p>Further simplifications sometimes used in textbooks — <span>$r_{a,g} = 0$</span> or a round rotor with <span>$x&#39;_{d,g} = x&#39;_{q,g}$</span> — are parameter choices in the CSV, not separate code paths.</p></div></div><h3 id="Coupling-to-the-network"><a class="docs-heading-anchor" href="#Coupling-to-the-network">Coupling to the network</a><a id="Coupling-to-the-network-1"></a><a class="docs-heading-anchor-permalink" href="#Coupling-to-the-network" title="Permalink"></a></h3><p>Unlike the classical <code>FULL_BUS</code> map (active power as a function of <span>$E&#39;$</span>, <span>$V$</span>, <span>$\delta$</span> only), the <span>$dq$</span> path injects <strong>currents</strong> into nodal KCL:</p><ul><li>Active balance uses <span>$P$</span>-injection from <span>$I_d$</span>, <span>$I_q$</span>, <span>$V$</span>, <span>$\theta$</span>, <span>$\delta$</span> (<code>eq_const_dq_Pbalance!</code>).</li><li>Reactive balance is analogous (<code>eq_const_dq_Qbalance!</code>).</li></ul><p>Pre-fault, <code>eq_const_dq_init_steady_state!</code> pins the machine to the solved ACOPF point — bus voltage, angle, and dispatch <span>$P_g$</span>, <span>$Q_g$</span>. Warm starts use <code>dq_machine_warmstart</code> to project complex terminal voltage and current into field voltage, rotor angle, emfs, and <span>$dq$</span> currents.</p><div class="admonition is-info" id="Assumption-4303e1fa33cebca5"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-4303e1fa33cebca5" title="Permalink"></a></header><div class="admonition-body"><p><code>DQ_4TH</code> requires <code>network_form = FULL_BUS</code>, <code>mech_power_mode = USE_PM</code>, and <code>bound_style_δ = :coi_box</code>. TSC-DCOPF and Kron reduction are <strong>not</strong> implemented for this order.</p></div></div><hr/><h2 id="Parameter-files"><a class="docs-heading-anchor" href="#Parameter-files">Parameter files</a><a id="Parameter-files-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-files" title="Permalink"></a></h2><table><tr><th style="text-align: right">Column</th><th style="text-align: right">Classical</th><th style="text-align: right"><span>$dq$</span> (<code>gen_dynamic_data_full.csv</code>)</th></tr><tr><td style="text-align: right"><code>Xd_tr</code></td><td style="text-align: right">yes</td><td style="text-align: right">yes (<span>$x&#39;_d$</span>)</td></tr><tr><td style="text-align: right"><code>H</code>, <code>D</code></td><td style="text-align: right">yes</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right"><code>Xq_tr</code></td><td style="text-align: right">—</td><td style="text-align: right">yes (<span>$x&#39;_q$</span>)</td></tr><tr><td style="text-align: right"><code>Xd</code>, <code>Xq</code></td><td style="text-align: right">—</td><td style="text-align: right">yes</td></tr><tr><td style="text-align: right"><code>Td</code>, <code>Tq</code></td><td style="text-align: right">—</td><td style="text-align: right">yes (<span>$T&#39;_{d0}$</span>, <span>$T&#39;_{q0}$</span>)</td></tr><tr><td style="text-align: right"><code>Ra</code></td><td style="text-align: right">—</td><td style="text-align: right">yes (<span>$r_a$</span>)</td></tr><tr><td style="text-align: right"><code>T_exc</code>, <code>K_exc</code>, <code>Ta_exc</code>, <code>Tb_exc</code></td><td style="text-align: right">—</td><td style="text-align: right">AVR only (<code>Ta_exc=Tb_exc=0</code> bypasses lead-lag)</td></tr><tr><td style="text-align: right"><code>R</code>, <code>T1</code>–<code>T3</code></td><td style="text-align: right">—</td><td style="text-align: right">governor only</td></tr></table><hr/><h2 id="Worked-example"><a class="docs-heading-anchor" href="#Worked-example">Worked example</a><a id="Worked-example-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example" title="Permalink"></a></h2><div class="admonition is-success" id="Example-3.1-·-fourth-order-machine-on-IEEE-9-bus-8c2430470451f1eb"><header class="admonition-header">Example 3.1 · fourth-order machine on IEEE 9-bus<a class="admonition-anchor" href="#Example-3.1-·-fourth-order-machine-on-IEEE-9-bus-8c2430470451f1eb" title="Permalink"></a></header><div class="admonition-body"><pre><code class="language-julia hljs">cfg_dq = RunConfig(
    trans_stab = true, case = &quot;9bus&quot;, solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        gen_dynamic_filename = &quot;gen_dynamic_data_full.csv&quot;,
        simulation = TsSimulationConfig(δ_tol_deg = 90.0),
        dyn_model = DynModelConfig(
            gen_order = DQ_4TH,
            network_form = FULL_BUS,
            mech_power_mode = USE_PM,
            bound_style_δ = :coi_box,
            zip_load_p = (1.0, 0.0, 0.0),  # (Z, I, P) — active demand, constant impedance
            zip_load_q = (1.0, 0.0, 0.0),  # (Z, I, P) — reactive demand, constant impedance
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><p>Compare trajectories in <code>Transient_Stability/CSV/generator_*.csv</code> and the two-axis states in <code>dq_Ed_pu.csv</code>, <code>dq_Eq_pu.csv</code>, <code>dq_Id_pu.csv</code>, <code>dq_Iq_pu.csv</code> against the classical Kron preset in Example 5.1 on <a href="../05_swing_dynamics/">page 5</a>. Expect different <span>$P_g^{\mathrm{ele}}$</span> paths during the fault because reactive balance and axis flux dynamics are explicit.</p></div></div><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Piece</th><th style="text-align: right">Function</th><th style="text-align: right">File</th></tr><tr><td style="text-align: right">Classical Kron / <code>FULL_BUS</code> builders</td><td style="text-align: right"><code>Make_Dynamic_Model_tsred!</code>, <code>Make_Dynamic_Model_fullbus!</code></td><td style="text-align: right"><code>functions_2_build_TS_model_w_Kron.jl</code>, <code>functions_2_build_TS_model_w_FullBus.jl</code></td></tr><tr><td style="text-align: right"><span>$dq$</span> <code>FULL_BUS</code> builder</td><td style="text-align: right"><code>Make_Dynamic_Model_dqfullbus!</code></td><td style="text-align: right"><code>functions_2_build_TS_model_w_DqFullBus.jl</code></td></tr><tr><td style="text-align: right">Pre-fault <span>$dq$</span> steady state</td><td style="text-align: right"><code>eq_const_dq_init_steady_state!</code></td><td style="text-align: right"><code>functions_4_TS_dq_eqconst.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:dq-vd}$</span>–<span>$\eqref{eq:dq-pe}$</span></td><td style="text-align: right"><code>eq_const_dq_machine_algebra!</code></td><td style="text-align: right"><code>functions_4_TS_dq_eqconst.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:dq-eq-ode}$</span>–<span>$\eqref{eq:dq-ed-ode}$</span> (trapezoidal)</td><td style="text-align: right"><code>eq_const_dq_emf_dynamics!</code></td><td style="text-align: right"><code>functions_4_TS_dq_eqconst.jl</code></td></tr><tr><td style="text-align: right">Nodal injection</td><td style="text-align: right"><code>eq_const_dq_Pbalance!</code>, <code>eq_const_dq_Qbalance!</code></td><td style="text-align: right"><code>functions_4_TS_dq_eqconst.jl</code></td></tr><tr><td style="text-align: right">ACOPF → <span>$dq$</span> warm start</td><td style="text-align: right"><code>dq_machine_warmstart</code></td><td style="text-align: right"><code>functions_4_TS_dq_helpers.jl</code></td></tr><tr><td style="text-align: right">Order selection</td><td style="text-align: right"><code>DynModelConfig.gen_order</code></td><td style="text-align: right"><code>DynModelConfig.jl</code></td></tr><tr><td style="text-align: right">Grid-forming (GFM) attachers</td><td style="text-align: right"><code>Attach_GFM_init!</code> / <code>_fault!</code> / <code>_postf!</code></td><td style="text-align: right"><code>functions_4_TS_gfm.jl</code></td></tr></table><hr/><h2 id="Beyond-the-machine-core"><a class="docs-heading-anchor" href="#Beyond-the-machine-core">Beyond the machine core</a><a id="Beyond-the-machine-core-1"></a><a class="docs-heading-anchor-permalink" href="#Beyond-the-machine-core" title="Permalink"></a></h2><p>Two extensions sit outside this chapter because they change what a &quot;generator&quot; is rather than how a machine is modelled:</p><ul><li><strong>Control loops</strong> — an AVR that moves <span>$E_{fd,g}$</span> and a TGOV1 governor that turns the constant <span>$P_{m,g}$</span> into a trajectory. Both wrap around the machine models above without altering them. See <a href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a>.</li><li><strong>Grid-forming converters</strong> — units with no rotor at all, whose frequency follows an algebraic droop law rather than a swing equation, sharing the same <span>$dq$</span> interface and the same nodal balance as the machines here. See <a href="../09_grid_forming/">9. Grid-forming inverters</a>.</li></ul><p>The assembled TSC-OPF with classical machines is on <a href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../02_steady_state_opf/">« 2. Steady-state OPF</a><a class="docs-footer-nextpage" href="../04_network_kron_fullbus/">4. The network: Kron vs <code>FULL_BUS</code> »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 14 October 2026 09:24">Wednesday 14 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
