<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>4. The network: Kron vs FULL_BUS · TSCOPF.jl</title><meta name="title" content="4. The network: Kron vs FULL_BUS · TSCOPF.jl"/><meta property="og:title" content="4. The network: Kron vs FULL_BUS · TSCOPF.jl"/><meta property="twitter:title" content="4. The network: Kron vs FULL_BUS · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/04_network_kron_fullbus/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/04_network_kron_fullbus/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/model/04_network_kron_fullbus/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../01_why_stability/">1. Why stability constraints belong in the OPF</a></li><li><a class="tocitem" href="../02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../03_generator_models/">3. Generator models</a></li><li class="is-active"><a class="tocitem" href>4. The network: Kron vs FULL_BUS</a><ul class="internal"><li><a class="tocitem" href="#Augmented-network-before-reduction"><span>Augmented network before reduction</span></a></li><li><a class="tocitem" href="#Kron-reduction-(Schur-complement)"><span>Kron reduction (Schur complement)</span></a></li><li><a class="tocitem" href="#FULL_BUS-nodal-path"><span>FULL_BUS nodal path</span></a></li><li><a class="tocitem" href="#Fault-dependent-topologies"><span>Fault-dependent topologies</span></a></li><li><a class="tocitem" href="#Side-by-side-on-IEEE-9-bus"><span>Side-by-side on IEEE 9-bus</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li></ul></li><li><a class="tocitem" href="../05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li><li><a class="tocitem" href="../../formulations/">Legacy</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>4. The network: Kron vs FULL_BUS</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>4. The network: Kron vs FULL_BUS</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/model/04_network_kron_fullbus.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="4.-The-network:-Kron-vs-FULL_BUS"><a class="docs-heading-anchor" href="#4.-The-network:-Kron-vs-FULL_BUS">4. The network: Kron vs FULL_BUS</a><a id="4.-The-network:-Kron-vs-FULL_BUS-1"></a><a class="docs-heading-anchor-permalink" href="#4.-The-network:-Kron-vs-FULL_BUS" title="Permalink"></a></h1><p>The transient network model answers one question: how does electrical torque on each machine depend on rotor angles (and, on the nodal path, bus voltages) during and after a fault? TSCOPF offers two answers. <strong>Kron reduction</strong> collapses loads and passive buses into a small <span>$n_{\mathrm{gen}} \times n_{\mathrm{gen}}$</span> admittance among generator internal nodes. <strong>FULL_BUS</strong> keeps every network bus, enforces KCL at each time step, and couples generators to their terminal buses explicitly.</p><p>This page gives the only full network derivation in Part I (Schur complement / Kron). The assembled optimisation problem is on <a href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a>. Electrical power during the swing uses Model 6.5 there for Kron and nodal balances for FULL_BUS.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><span>$Y_{\mathrm{bus}}$</span></td><td style="text-align: right"><span>$n_{\mathrm{bus}} \times n_{\mathrm{bus}}$</span> sparse nodal admittance</td></tr><tr><td style="text-align: right"><span>$Y^{\mathrm{aug}}$</span></td><td style="text-align: right">Augmented matrix with generator internal nodes</td></tr><tr><td style="text-align: right"><span>$Y^{\mathrm{red}}$</span></td><td style="text-align: right">Kron-reduced admittance among generator internals</td></tr><tr><td style="text-align: right"><span>$G^{\mathrm{red}}, B^{\mathrm{red}}$</span></td><td style="text-align: right"><span>$\operatorname{Re}(Y^{\mathrm{red}})$</span>, <span>$\operatorname{Im}(Y^{\mathrm{red}})$</span></td></tr><tr><td style="text-align: right"><span>$x&#39;_g$</span></td><td style="text-align: right">Transient reactance (<code>Xd_tr</code> in <code>gen_dynamic_data.csv</code>)</td></tr></table><p>Select the path with <code>DynModelConfig.network_form</code>: <code>KRON_REDUCED</code> (default) or <code>FULL_BUS</code>.</p><hr/><h2 id="Augmented-network-before-reduction"><a class="docs-heading-anchor" href="#Augmented-network-before-reduction">Augmented network before reduction</a><a id="Augmented-network-before-reduction-1"></a><a class="docs-heading-anchor-permalink" href="#Augmented-network-before-reduction" title="Permalink"></a></h2><p>Classical machines are modelled as internal voltage <span>$E_g\angle\delta_g$</span> behind transient reactance <span>$x&#39;_g$</span>. TSCOPF stamps each generator as a terminal bus link plus an <strong>internal node</strong> (the <span>$\delta_g$</span> bus in the reduced picture).</p><p>Loads enter as constant admittances on the network diagonal (the same <span>$P_d + jQ_d$</span> scaling used when building fault-on and post-fault <span>$Y$</span>). For a short-circuit, a large shunt is added at the faulted bus; after clearing, the tripped branch is removed and <span>$Y_{\mathrm{bus}}$</span> is rebuilt.</p><div class="admonition is-info" id="Model-4.1-(generator-internal-stamp,-schematic)-ffdb616f8b1e6646"><header class="admonition-header">Model 4.1 (generator internal stamp, schematic)<a class="admonition-anchor" href="#Model-4.1-(generator-internal-stamp,-schematic)-ffdb616f8b1e6646" title="Permalink"></a></header><div class="admonition-body"><p>For each in-service generator <span>$g$</span>, augment <span>$Y_{\mathrm{bus}}$</span> with one internal row/column and a <span>$2 \times 2$</span> admittance block coupling terminal bus <span>$k(g)$</span> to the internal node:</p><p class="math-container">\[\begin{equation}
\label{eq:aug-stamp}
y_{g} = \frac{1}{\mathrm{j}\, x&#39;_{g}},
\qquad
Y^{\mathrm{aug}} =
\begin{bmatrix}
  Y_{\mathrm{bus}} &amp; Y_{12} \\
  Y_{21} &amp; Y_{22}
\end{bmatrix}
\in \mathbb{C}^{(n_{\mathrm{bus}}+n_{\mathrm{gen}})\times(n_{\mathrm{bus}}+n_{\mathrm{gen}})} .
\end{equation}\]</p><p>In code, <code>augment_with_gen_internals_Kron</code> builds this sparse augmented matrix without densifying <span>$Y_{\mathrm{bus}}$</span> (<code>functions_4_admittance_matrices.jl</code>).</p></div></div><p>Partition nodes into <strong>network</strong> indices <span>$\{1,\ldots,n_{\mathrm{bus}}\}$</span> and <strong>generator internal</strong> indices <span>$\{n_{\mathrm{bus}}+1,\ldots,n_{\mathrm{bus}}+n_{\mathrm{gen}}\}$</span>.</p><hr/><h2 id="Kron-reduction-(Schur-complement)"><a class="docs-heading-anchor" href="#Kron-reduction-(Schur-complement)">Kron reduction (Schur complement)</a><a id="Kron-reduction-(Schur-complement)-1"></a><a class="docs-heading-anchor-permalink" href="#Kron-reduction-(Schur-complement)" title="Permalink"></a></h2><p>Linear network theory eliminates passive nodes algebraically. Solve <span>$I_{\mathrm{net}} = Y_{11} V_{\mathrm{net}} + Y_{12} V_{\mathrm{gen}}$</span> for <span>$V_{\mathrm{net}}$</span> given generator internal voltages, substitute into the generator-block equations, and you obtain an equivalent <span>$n_{\mathrm{gen}} \times n_{\mathrm{gen}}$</span> admittance.</p><div class="admonition is-info" id="Model-4.2-(Kron-reduction)-1395074a00d1f2ae"><header class="admonition-header">Model 4.2 (Kron reduction)<a class="admonition-anchor" href="#Model-4.2-(Kron-reduction)-1395074a00d1f2ae" title="Permalink"></a></header><div class="admonition-body"><p>Partition <span>$Y^{\mathrm{aug}}$</span> into blocks <span>$Y_{11}, Y_{12}, Y_{21}, Y_{22}$</span> on network vs generator nodes. The Kron-reduced matrix is the Schur complement</p><p class="math-container">\[\begin{equation}
\label{eq:kron-schur}
Y^{\mathrm{red}} = Y_{22} - Y_{21}\, Y_{11}^{-1}\, Y_{12} .
\end{equation}\]</p><p><code>Reduce_Matrix</code> implements <span>$\eqref{eq:kron-schur}$</span> with sparse LU on <span>$Y_{11}$</span> and a thin solve for <span>$Y_{11}^{-1} Y_{12}$</span>, so memory stays <span>$O(\mathrm{nnz} + n_{\mathrm{bus}}\, n_{\mathrm{gen}})$</span> rather than <span>$O(n_{\mathrm{bus}}^2)$</span>.</p></div></div><p>During the transient, electrical power on the Kron path is Model 6.5 on <a href="../06_tsc_opf_assembled/">page 6</a>: a sum over <span>$G^{\mathrm{red}}_{gi}$</span>, <span>$B^{\mathrm{red}}_{gi}$</span> and pairwise angle differences <span>$\delta_g^t - \delta_i^t$</span>.</p><h3 id="When-is-Kron-appropriate?"><a class="docs-heading-anchor" href="#When-is-Kron-appropriate?">When is Kron appropriate?</a><a id="When-is-Kron-appropriate?-1"></a><a class="docs-heading-anchor-permalink" href="#When-is-Kron-appropriate?" title="Permalink"></a></h3><p>Kron is a good fit when:</p><ul><li>Every dynamic machine sits behind a classical <span>$E&#39;\angle\delta$</span> model and loads are representable as fixed admittances on the pre-fault network.</li><li>You want the smallest NLP: only generator <span>$\delta_g^t$</span>, <span>$\Delta\omega_g^t$</span>, and <span>$P_e$</span> trajectories, not <span>$V_k^t$</span>, <span>$\theta_k^t$</span> at every load bus.</li><li>Faults change <span>$Y_{\mathrm{bus}}$</span> but the <strong>same reduction procedure</strong> applies to fault-on and post-fault topologies (SC augments the fault bus; post-fault rebuilds <code>DCIR</code> without the cleared line).</li></ul><p>Kron is <strong>not</strong> appropriate when you need ZIP load voltage dependence, explicit reactive balance at each bus during the swing, or dq machine models that require terminal <span>$V$</span>, <span>$\theta$</span> at every step. Those paths use FULL_BUS.</p><div class="admonition is-info" id="Assumption-a2ca7253d97ca63f"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-a2ca7253d97ca63f" title="Permalink"></a></header><div class="admonition-body"><p>On the Kron path, reactive power during the swing does not enter the swing equation. <span>$Q_e$</span> can be reconstructed post-solve as a diagnostic (<code>expressions[:Qe_tf]</code> on Kron TSC-ACOPF) but is not a primal constraint.</p></div></div><hr/><h2 id="FULL_BUS-nodal-path"><a class="docs-heading-anchor" href="#FULL_BUS-nodal-path">FULL_BUS nodal path</a><a id="FULL_BUS-nodal-path-1"></a><a class="docs-heading-anchor-permalink" href="#FULL_BUS-nodal-path" title="Permalink"></a></h2><p><code>network_form = FULL_BUS</code> skips <span>$\eqref{eq:kron-schur}$</span>. The builder keeps the full sparse <span>$Y_{\mathrm{bus}}$</span> at each time step and introduces <span>$V_k^t$</span>, <span>$\theta_k^t$</span> for <strong>every</strong> bus in the fault and post-fault windows.</p><div class="admonition is-info" id="Model-4.3-(nodal-active-power-balance,-schematic)-2c101174b1b82126"><header class="admonition-header">Model 4.3 (nodal active-power balance, schematic)<a class="admonition-anchor" href="#Model-4.3-(nodal-active-power-balance,-schematic)-2c101174b1b82126" title="Permalink"></a></header><div class="admonition-body"><p>At each time <span>$t$</span> and bus <span>$k$</span>,</p><p class="math-container">\[\begin{equation}
\label{eq:fullbus-p-balance}
P^{\mathrm{inj}}_k(t) - V_k^t \sum_{m} V_m^t \left( G_{km}\cos(\theta_k^t - \theta_m^t) + B_{km}\sin(\theta_k^t - \theta_m^t) \right) = 0
\end{equation}\]</p><p>with a matching reactive balance row. Generator injections <span>$P^{\mathrm{inj}}, Q^{\mathrm{inj}}$</span> couple through the classical terminal maps (Models 6.1–6.2 on <a href="../06_tsc_opf_assembled/">page 6</a>). Loads use the ZIP splits <code>zip_load_p = (a,b,c)</code> and <code>zip_load_q = (a,b,c)</code> on <code>DynModelConfig</code>: constant-Z, constant-I, and constant-P fractions that must each sum to 1. The active and reactive splits are <strong>independent</strong> — e.g. the Spanish TSO models active demand as constant current (<code>(0,1,0)</code>) and reactive demand as constant admittance (<code>(1,0,0)</code>).</p></div></div><p>Mandatory differences from Kron:</p><table><tr><th style="text-align: right">Topic</th><th style="text-align: right">Kron (<code>KRON_REDUCED</code>)</th><th style="text-align: right">FULL_BUS</th></tr><tr><td style="text-align: right">Transient states</td><td style="text-align: right"><span>$\delta_g$</span>, <span>$\Delta\omega_g$</span>, <span>$P_e$</span> (and optional <span>$P_m$</span>)</td><td style="text-align: right">Above <strong>plus</strong> <span>$V_k$</span>, <span>$\theta_k$</span> at all buses</td></tr><tr><td style="text-align: right">Network matrix</td><td style="text-align: right"><span>$Y^{\mathrm{red}}$</span> among generators</td><td style="text-align: right">Full <span>$Y_{\mathrm{bus}}$</span> per fault topology</td></tr><tr><td style="text-align: right">Mechanical power</td><td style="text-align: right"><code>USE_PG</code> default (<span>$P_m = P_g$</span>)</td><td style="text-align: right"><code>USE_PM</code> required (explicit <span>$P_m$</span>)</td></tr><tr><td style="text-align: right">Warm start</td><td style="text-align: right">Optional hints from dispatch</td><td style="text-align: right"><strong>Mandatory</strong> ACOPF solve → <code>SteadyStateHints</code></td></tr><tr><td style="text-align: right">GL disturbance</td><td style="text-align: right">Rebuild <span>$Y^{\mathrm{red}}$</span> on copied case</td><td style="text-align: right">Rebuild full <span>$Y_{\mathrm{bus}}$</span>; scale loads on copied <code>DBUS</code></td></tr><tr><td style="text-align: right">TSC-DCOPF</td><td style="text-align: right">Supported (linearised <span>$P_e$</span>)</td><td style="text-align: right"><strong>Not implemented</strong></td></tr><tr><td style="text-align: right">DQ 4th-order</td><td style="text-align: right">Not on Kron path</td><td style="text-align: right"><code>DQ_4TH</code> + <code>FULL_BUS</code> only</td></tr></table><p>Disturbances always modify <strong>copies</strong> of <code>DBUS</code>/<code>DGEN</code>/<code>DCIR</code> inside the builder; files under <code>INPUT_FILES/</code> are unchanged.</p><hr/><h2 id="Fault-dependent-topologies"><a class="docs-heading-anchor" href="#Fault-dependent-topologies">Fault-dependent topologies</a><a id="Fault-dependent-topologies-1"></a><a class="docs-heading-anchor-permalink" href="#Fault-dependent-topologies" title="Permalink"></a></h2><p>Both paths rebuild admittance when the network changes.</p><table><tr><th style="text-align: right">Phase</th><th style="text-align: right">SC (bus fault)</th><th style="text-align: right">GL (gen / load trip)</th></tr><tr><td style="text-align: right">Pre-fault</td><td style="text-align: right">Base <span>$Y_{\mathrm{bus}}$</span> + gen internals</td><td style="text-align: right">Same</td></tr><tr><td style="text-align: right">Fault-on</td><td style="text-align: right">Augmented <span>$Y$</span> with fault shunt at <code>faulted_bus</code></td><td style="text-align: right">Trip gens (<code>g_status</code>) or scale <span>$P_d,Q_d$</span> on <code>DBUS</code> copy</td></tr><tr><td style="text-align: right">Post-fault</td><td style="text-align: right">Rebuild without cleared branch (<code>circuit_id</code> in <code>contingencies.csv</code>)</td><td style="text-align: right"><em>(no separate post-fault window)</em></td></tr></table><p>Kron: <code>Calculate_Ybus_fault_SC_Kron</code> → <code>Reduce_Matrix</code> → <span>$G^{\mathrm{red}}, B^{\mathrm{red}}$</span> for the fault window; <code>Calculate_Ybus_postf_ClearFault_Kron</code> for post-fault. FULL<em>BUS: parallel routines in `functions</em>4<em>admittance</em>matrices.jl` / full-bus builders without Schur complement.</p><p>Exported matrices land in <code>RESULTS/.../Bus_Matrices/</code> when <code>trans_stab = true</code>.</p><hr/><h2 id="Side-by-side-on-IEEE-9-bus"><a class="docs-heading-anchor" href="#Side-by-side-on-IEEE-9-bus">Side-by-side on IEEE 9-bus</a><a id="Side-by-side-on-IEEE-9-bus-1"></a><a class="docs-heading-anchor-permalink" href="#Side-by-side-on-IEEE-9-bus" title="Permalink"></a></h2><div class="admonition is-success" id="Example-4.1-·-same-contingency,-two-network-forms-92afd8e2d76e4c9"><header class="admonition-header">Example 4.1 · same contingency, two network forms<a class="admonition-anchor" href="#Example-4.1-·-same-contingency,-two-network-forms-92afd8e2d76e4c9" title="Permalink"></a></header><div class="admonition-body"><p>Contingency 2 (fault at bus 7, trip branch 5–7) on the 9-bus case:</p><p><strong>Kron (default)</strong> — classical preset, no extra flags:</p><pre><code class="language-julia hljs">cfg_kron = RunConfig(
    trans_stab = true, case = &quot;9bus&quot;, solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 100.0),
        dyn_model = DynModelConfig(fault = FaultConfig(contingency_id = 2)),
    ),
)</code></pre><p><strong>FULL_BUS</strong> — requires <code>USE_PM</code>, <code>:coi_box</code>, and accepts ZIP loads:</p><pre><code class="language-julia hljs">cfg_full = RunConfig(
    trans_stab = true, case = &quot;9bus&quot;, solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 100.0),
        dyn_model = DynModelConfig(
            network_form = FULL_BUS,
            mech_power_mode = USE_PM,
            bound_style_δ = :coi_box,
            zip_load_p = (1.0, 0.0, 0.0),  # (Z, I, P) — active demand, constant impedance
            zip_load_q = (1.0, 0.0, 0.0),  # (Z, I, P) — reactive demand, constant impedance
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><p>Compare <code>Transient_Stability/CSV/</code> trajectories: Kron writes generator-centred angles; FULL<em>BUS adds `bus</em><em>.csv<code>and</code>generator_</em>.csv` with nodal <span>$V$</span>, <span>$\theta$</span>. Primal objectives and dispatch can differ when ZIP load matters; on constant-Z defaults they should be close but not identical.</p></div></div><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Step</th><th style="text-align: right">Function / module</th><th style="text-align: right">Notes</th></tr><tr><td style="text-align: right">Augment <span>$Y$</span> with gen internals</td><td style="text-align: right"><code>augment_with_gen_internals_Kron</code></td><td style="text-align: right"><code>functions_4_admittance_matrices.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:kron-schur}$</span></td><td style="text-align: right"><code>Reduce_Matrix</code></td><td style="text-align: right">Sparse LU on <span>$Y_{11}$</span></td></tr><tr><td style="text-align: right">SC / post-fault Kron <span>$Y$</span></td><td style="text-align: right"><code>Calculate_Ybus_fault_SC_Kron</code>, <code>Calculate_Ybus_postf_ClearFault_Kron</code></td><td style="text-align: right">Fault shunt + branch trip</td></tr><tr><td style="text-align: right">GL Kron <span>$Y$</span></td><td style="text-align: right"><code>Calculate_Ybus_fault_LG_Kron</code></td><td style="text-align: right">After gen/load scaling on copy</td></tr><tr><td style="text-align: right">Kron TS builder</td><td style="text-align: right"><code>Make_Dynamic_Model_tsred!</code></td><td style="text-align: right"><code>functions_2_build_TS_model_w_Kron.jl</code></td></tr><tr><td style="text-align: right">FULL_BUS TS builder</td><td style="text-align: right"><code>Make_Dynamic_Model_fullbus!</code></td><td style="text-align: right"><code>functions_2_build_TS_model_w_FullBus.jl</code></td></tr><tr><td style="text-align: right">Network form knob</td><td style="text-align: right"><code>DynModelConfig.network_form</code></td><td style="text-align: right"><code>KRON_REDUCED</code> | <code>FULL_BUS</code></td></tr></table><p>Swing equations and time discretisation: <a href="../05_swing_dynamics/">5. Swing dynamics and discretization</a>. Generator internals: <a href="../03_generator_models/">3. Generator models</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../03_generator_models/">« 3. Generator models</a><a class="docs-footer-nextpage" href="../05_swing_dynamics/">5. Swing dynamics and discretization »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 14 October 2026 06:34">Wednesday 14 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
