<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>5. Swing dynamics and discretization · TSCOPF.jl</title><meta name="title" content="5. Swing dynamics and discretization · TSCOPF.jl"/><meta property="og:title" content="5. Swing dynamics and discretization · TSCOPF.jl"/><meta property="twitter:title" content="5. Swing dynamics and discretization · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/05_swing_dynamics/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/05_swing_dynamics/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/model/05_swing_dynamics/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../01_why_stability/">1. Why stability constraints belong in the OPF</a></li><li><a class="tocitem" href="../02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../04_network_kron_fullbus/">4. The network: Kron vs FULL_BUS</a></li><li class="is-active"><a class="tocitem" href>5. Swing dynamics and discretization</a><ul class="internal"><li><a class="tocitem" href="#Continuous-swing-equation"><span>Continuous swing equation</span></a></li><li><a class="tocitem" href="#Trapezoidal-discretisation"><span>Trapezoidal discretisation</span></a></li><li><a class="tocitem" href="#Centre-of-inertia"><span>Centre of inertia</span></a></li><li><a class="tocitem" href="#Rotor-angle-stability-bounds"><span>Rotor-angle stability bounds</span></a></li><li><a class="tocitem" href="#Time-windows"><span>Time windows</span></a></li><li><a class="tocitem" href="#Worked-example"><span>Worked example</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li></ul></li><li><a class="tocitem" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li><li><a class="tocitem" href="../../formulations/">Legacy</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>5. Swing dynamics and discretization</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>5. Swing dynamics and discretization</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/model/05_swing_dynamics.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="5.-Swing-dynamics-and-discretization"><a class="docs-heading-anchor" href="#5.-Swing-dynamics-and-discretization">5. Swing dynamics and discretization</a><a id="5.-Swing-dynamics-and-discretization-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Swing-dynamics-and-discretization" title="Permalink"></a></h1><p>Transient stability in TSCOPF is not a separate time-domain simulation pasted onto an OPF result. The swing equations are <strong>equality constraints</strong> inside the same JuMP model as dispatch. A feasible solution is a dispatch <strong>and</strong> a discrete trajectory of rotor angles and speed deviations that satisfy the trapezoidal discretisation of the classical swing equation, together with the electrical-power map from <a href="../04_network_kron_fullbus/">4. The network: Kron vs FULL_BUS</a>.</p><p>This page states the continuous-time model, derives the trapezoidal rows the builders install, defines the centre-of-inertia (COI) reference, and explains how rotor-angle corridors are enforced. The full coupled optimisation problem is assembled on <a href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a>.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><span>$H_g$</span>, <span>$D_g$</span></td><td style="text-align: right">Inertia constant [s] and damping on machine <span>$g$</span> (<code>H</code>, <code>D</code> in <code>gen_dynamic_data.csv</code>)</td></tr><tr><td style="text-align: right"><span>$\omega_s$</span></td><td style="text-align: right">Synchronous speed [rad/s]; <span>$2\pi f_{\mathrm{syn}}$</span> from <code>f_syn</code></td></tr><tr><td style="text-align: right"><span>$\Delta t$</span></td><td style="text-align: right">Trapezoidal step [s]; <code>t_step</code></td></tr><tr><td style="text-align: right"><span>$\delta_g^t$</span>, <span>$\Delta\omega_g^t$</span></td><td style="text-align: right">Rotor angle and per-unit speed deviation at step <span>$t$</span></td></tr><tr><td style="text-align: right"><span>$P_{m,g}$</span>, <span>$P_g^{\mathrm{ele},t}$</span></td><td style="text-align: right">Mechanical and electrical power [p.u.]</td></tr><tr><td style="text-align: right"><span>$\delta^{\mathrm{COI},t}$</span></td><td style="text-align: right">Inertia-weighted COI angle</td></tr><tr><td style="text-align: right"><span>$\delta^{\max}$</span></td><td style="text-align: right">Half-width of the stability corridor; from <code>δ_tol_deg</code></td></tr></table><p>Machine parameters and timing live on <code>TransientConfig</code> — see <a href="../../parameter_reference/">Parameter reference — <code>TransientConfig</code></a>.</p><hr/><h2 id="Continuous-swing-equation"><a class="docs-heading-anchor" href="#Continuous-swing-equation">Continuous swing equation</a><a id="Continuous-swing-equation-1"></a><a class="docs-heading-anchor-permalink" href="#Continuous-swing-equation" title="Permalink"></a></h2><p>Each classical machine is a second-order rotor:</p><div class="admonition is-info" id="Model-5.1-(continuous-swing)-61c1ab288ee75df5"><header class="admonition-header">Model 5.1 (continuous swing)<a class="admonition-anchor" href="#Model-5.1-(continuous-swing)-61c1ab288ee75df5" title="Permalink"></a></header><div class="admonition-body"><p>For generator <span>$g$</span>,</p><p class="math-container">\[\begin{equation}
\label{eq:swing-cont}
\frac{2H_g}{\omega_s}\frac{d\Delta\omega_g}{dt}
= P_{m,g} - P_g^{\mathrm{ele},t} - D_g \Delta\omega_g,
\qquad
\frac{d\delta_g}{dt} = \omega_s \Delta\omega_g .
\end{equation}\]</p></div></div><p class="math-container">\[P_g^{\mathrm{ele},t}\]</p><p>couples to the network (Kron sum in Model 6.5 on <a href="../06_tsc_opf_assembled/">page 6</a>, or nodal classical maps on FULL<em>BUS). During a short-circuit contingency the same ODE holds in the fault-on and post-fault windows; only Y</em>{\mathrm{bus}}$ (and hence electrical power) changes at clearing.</p><div class="admonition is-info" id="Assumption-20280d046425db74"><header class="admonition-header">Assumption<a class="admonition-anchor" href="#Assumption-20280d046425db74" title="Permalink"></a></header><div class="admonition-body"><p>Governor and AVR dynamics are not modelled on the default classical path. <span>$P_{m,g}$</span> is either fixed at dispatch <span>$P_g$</span> (<code>mech_power_mode = USE_PG</code>, Kron default) or an explicit variable (<code>USE_PM</code>, required on FULL<em>BUS). See [8. Machine controls: AVR and turbine governor](08</em>controls<em>avr</em>governor.md) for the extensions that make <span>$P_{m,g}$</span> and <span>$E_{fd,g}$</span> time-varying.</p></div></div><hr/><h2 id="Trapezoidal-discretisation"><a class="docs-heading-anchor" href="#Trapezoidal-discretisation">Trapezoidal discretisation</a><a id="Trapezoidal-discretisation-1"></a><a class="docs-heading-anchor-permalink" href="#Trapezoidal-discretisation" title="Permalink"></a></h2><p>TSCOPF replaces <span>$\eqref{eq:swing-cont}$</span> with the <strong>implicit trapezoidal rule</strong> on each time window. The angle update is explicit in <span>$\Delta\omega$</span>; the swing equation is implicit in <span>$\Delta\omega^t$</span> and <span>$P_g^{\mathrm{ele},t}$</span>.</p><h3 id="Angle-update"><a class="docs-heading-anchor" href="#Angle-update">Angle update</a><a id="Angle-update-1"></a><a class="docs-heading-anchor-permalink" href="#Angle-update" title="Permalink"></a></h3><p>Integrating <span>$d\delta/dt = \omega_s \Delta\omega$</span> with trapezoids over <span>$[t-\Delta t, t]$</span> gives:</p><div class="admonition is-info" id="Model-5.2-(trapezoidal-angle-update)-2706a55fc14131a0"><header class="admonition-header">Model 5.2 (trapezoidal angle update)<a class="admonition-anchor" href="#Model-5.2-(trapezoidal-angle-update)-2706a55fc14131a0" title="Permalink"></a></header><div class="admonition-body"><p>For <span>$t \geq 1$</span> inside a window,</p><p class="math-container">\[\begin{equation}
\label{eq:trap-delta-5}
\delta_g^t - \delta_g^{t-1}
= \omega_s \frac{\Delta t}{2}\left(\Delta\omega_g^t + \Delta\omega_g^{t-1}\right) .
\end{equation}\]</p><p>The <strong>first</strong> step in a window uses the pre-fault (or antecedent-window) state <span>$(\delta_g^0, \Delta\omega_g^0)$</span> instead of <span>$\delta_g^{t-1}$</span>. Post-fault steps chain from the last fault-on values.</p><p>Implemented in <code>eq_const_kron_δ_swingeq_generic!</code> (<code>functions_4_TS_kron_eqconst.jl</code>).</p></div></div><h3 id="Swing-equation-(implicit-trapezoid)"><a class="docs-heading-anchor" href="#Swing-equation-(implicit-trapezoid)">Swing equation (implicit trapezoid)</a><a id="Swing-equation-(implicit-trapezoid)-1"></a><a class="docs-heading-anchor-permalink" href="#Swing-equation-(implicit-trapezoid)" title="Permalink"></a></h3><p>Apply the trapezoidal rule to <span>$\frac{2H_g}{\omega_s}\,\frac{d\Delta\omega}{dt} = P_{m,g} - P_{\mathrm{ele}} - D_g\Delta\omega$</span>. Rearranging the implicit form</p><p class="math-container">\[\left(1 + \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^t
- \left(1 - \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^{t-1}
= \frac{\Delta t}{4H_g}\left(2P_{m,g} - P_g^{\mathrm{ele},t} - P_g^{\mathrm{ele},t-1}\right)\]</p><p>yields the row stamped at each <span>$(g,t)$</span>:</p><div class="admonition is-info" id="Model-5.3-(trapezoidal-swing-equation)-1725985ccc4fdea5"><header class="admonition-header">Model 5.3 (trapezoidal swing equation)<a class="admonition-anchor" href="#Model-5.3-(trapezoidal-swing-equation)-1725985ccc4fdea5" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:trap-swing-5}
\left(1 + \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^t
- \left(1 - \frac{D_g \Delta t}{4H_g}\right)\Delta\omega_g^{t-1}
- \frac{\Delta t}{4H_g}\left(2P_{m,g} - P_g^{\mathrm{ele},t} - P_g^{\mathrm{ele},t-1}\right) = 0 .
\end{equation}\]</p><p><code>eq_const_tsred_Δω_swingeq_generic!</code> implements <span>$\eqref{eq:trap-swing-5}$</span> for Kron TSC-ACOPF. TSC-DCOPF uses a linearised variant (<code>eq_const_tsredlinear_Δω_swingeq_generic_modified!</code>) with the same trapezoidal structure on affine electrical power.</p></div></div><div class="admonition is-warning" id="Time-step-sensitivity-44bd1de8f6a49d8d"><header class="admonition-header">Time-step sensitivity<a class="admonition-anchor" href="#Time-step-sensitivity-44bd1de8f6a49d8d" title="Permalink"></a></header><div class="admonition-body"><p>The trapezoidal rule is second-order accurate in <span>$\Delta t$</span> for smooth trajectories. In practice, too large a <code>t_step</code> can smooth peak swings and weaken the stability constraint. If margins look optimistic, halve <code>t_step</code> and compare <code>Transient_Stability/CSV/</code> angle traces before trusting duals near the corridor.</p></div></div><hr/><h2 id="Centre-of-inertia"><a class="docs-heading-anchor" href="#Centre-of-inertia">Centre of inertia</a><a id="Centre-of-inertia-1"></a><a class="docs-heading-anchor-permalink" href="#Centre-of-inertia" title="Permalink"></a></h2><p>Absolute rotor angles are gauge-dependent. TSCOPF measures stability relative to an inertia-weighted mean:</p><div class="admonition is-info" id="Model-5.4-(COI-angle)-ceb3c4a5d12ef56e"><header class="admonition-header">Model 5.4 (COI angle)<a class="admonition-anchor" href="#Model-5.4-(COI-angle)-ceb3c4a5d12ef56e" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:coi-5}
\delta^{\mathrm{COI},t} = \frac{\sum_{g \in \mathcal{G}_{\mathrm{act}}} H_g \delta_g^t}{\sum_{g \in \mathcal{G}_{\mathrm{act}}} H_g} .
\end{equation}\]</p><p><code>eq_const_kron_COI_generic!</code> enforces <span>$\eqref{eq:coi-5}$</span> at every step. <span>$\mathcal{G}_{\mathrm{act}}$</span> is the <strong>active</strong> generator set for the disturbance window (<code>active_gen</code> passed to the builder). For SC faults it equals all machines; for <strong>GL generator trip</strong> it excludes disconnected units so COI is defined on the synchronized survivors only.</p><p>The weights come from <code>_coi_weights</code>, which looks <code>H_g</code> up <strong>by generator id</strong> rather than by row position — the two coincide only while <code>DGEN_DYN.id == 1:n</code>, which <code>validate_dgen_dyn_row_ids!</code> guarantees on the SG-only paths but not on a mixed fleet. On a mixed SG + GFM fleet <span>$\mathcal{G}_{\mathrm{act}}$</span> is narrowed to the machines unless <code>DynModelConfig.gfm_in_coi</code> is set, in which case each converter joins with the equivalent inertia of its droop loop, <span>$H^{\mathrm{eff}}_c = T_{f,c}/(2 m_{p,c})$</span> — see chapter 9.</p></div></div><p>Synchronism is preserved when each machine stays within a corridor around COI, not around zero.</p><hr/><h2 id="Rotor-angle-stability-bounds"><a class="docs-heading-anchor" href="#Rotor-angle-stability-bounds">Rotor-angle stability bounds</a><a id="Rotor-angle-stability-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Rotor-angle-stability-bounds" title="Permalink"></a></h2><p>Set a symmetric half-width with <code>δ_tol_deg</code>, or independent below/above limits with <code>δ_tol_deg_lower</code> and <code>δ_tol_deg_upper</code> (degrees, each positive; unset fields fall back to <code>δ_tol_deg</code>). Internally <code>common_ts_parameters</code> builds <code>δ_tol = (−lower, +upper)</code> in radians.</p><p>Two algebraic styles exist. They bound <span>$\delta_g^t - \delta^{\mathrm{COI},t}$</span> inside <span>$[\delta^{\mathrm{low}}, \delta^{\mathrm{hi}}]$</span> (symmetric when only <code>δ_tol_deg</code> is set) but produce different JuMP rows (and therefore different dual exports).</p><h3 id="Direct-COI-box-(:coi_box)"><a class="docs-heading-anchor" href="#Direct-COI-box-(:coi_box)">Direct COI box (<code>:coi_box</code>)</a><a id="Direct-COI-box-(:coi_box)-1"></a><a class="docs-heading-anchor-permalink" href="#Direct-COI-box-(:coi_box)" title="Permalink"></a></h3><div class="admonition is-info" id="Model-5.5-(COI-referenced-angle-corridor)-87dc64163b88e041"><header class="admonition-header">Model 5.5 (COI-referenced angle corridor)<a class="admonition-anchor" href="#Model-5.5-(COI-referenced-angle-corridor)-87dc64163b88e041" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:delta-coi-box-5}
\delta^{\mathrm{low}} \leq \delta_g^t - \delta^{\mathrm{COI},t} \leq \delta^{\mathrm{hi}} .
\end{equation}\]</p><p><code>ineq_const_kron_δ_COI_generic!</code> stamps <span>$\eqref{eq:delta-coi-box-5}$</span> directly on <span>$(\delta_g^t, \delta^{\mathrm{COI},t})$</span> using <code>δ_tol[1]</code> / <code>δ_tol[2]</code> from <code>common_ts_parameters</code>. <strong>Required</strong> when <code>mech_power_mode = USE_PM</code> (explicit <span>$P_{m,g}$</span>). Default on FULL_BUS paths.</p></div></div><h3 id="Swing-propagated-(:swing_propagated)"><a class="docs-heading-anchor" href="#Swing-propagated-(:swing_propagated)">Swing-propagated (<code>:swing_propagated</code>)</a><a id="Swing-propagated-(:swing_propagated)-1"></a><a class="docs-heading-anchor-permalink" href="#Swing-propagated-(:swing_propagated)" title="Permalink"></a></h3><p>For <span>$t &gt; 1$</span>, substitute the trapezoidal updates into <span>$\eqref{eq:delta-coi-box-5}$</span> so the inequality involves <span>$(\delta_g^{t-1}, \Delta\omega_g^{t-1}, P_g^{\mathrm{ele},t}, P_g^{\mathrm{ele},t-1}, P_{m,g})$</span> instead of <span>$\delta_g^t$</span> alone. The propagated rows are built by <code>ineq_const_kron_δ_COI_generic_modified!</code>.</p><table><tr><th style="text-align: right"><code>bound_style_δ</code></th><th style="text-align: right">Reference</th><th style="text-align: right">Constraint function</th></tr><tr><td style="text-align: right"><code>:swing_propagated</code></td><td style="text-align: right"><span>$\delta^{\mathrm{COI}}$</span></td><td style="text-align: right"><code>ineq_const_kron_δ_COI_generic_modified!</code></td></tr><tr><td style="text-align: right"><code>:coi_box</code></td><td style="text-align: right"><span>$\delta^{\mathrm{COI}}$</span></td><td style="text-align: right"><code>ineq_const_kron_δ_COI_generic!</code></td></tr><tr><td style="text-align: right"><code>:highest_H</code></td><td style="text-align: right">largest-<span>$H$</span> surviving machine</td><td style="text-align: right"><code>ineq_const_kron_δ_COI_generic!</code> with <code>δ[ref]</code> as the reference series</td></tr><tr><td style="text-align: right"><code>:ref_gen</code></td><td style="text-align: right"><code>δ_ref_gen_id</code></td><td style="text-align: right">same</td></tr><tr><td style="text-align: right"><code>:pairwise</code></td><td style="text-align: right">none — every unordered pair</td><td style="text-align: right"><code>ineq_const_kron_δ_pairwise!</code></td></tr></table><p>Every network form dispatches on <code>bound_style_δ</code> through the same pair of entry points, <code>_add_δ_bounds_fault!</code> / <code>_add_δ_bounds_postf!</code> in <code>functions_4_TS_kron_ineqconst.jl</code> — Kron, Kron-linear, classical FULL<em>BUS and DQ FULL</em>BUS alike. Defaults differ (<code>:swing_propagated</code> on Kron, <code>:coi_box</code> on the FULL_BUS builders), but the choice is honoured everywhere.</p><h3 id="Machine-referenced-(:highest_H,-:ref_gen)"><a class="docs-heading-anchor" href="#Machine-referenced-(:highest_H,-:ref_gen)">Machine-referenced (<code>:highest_H</code>, <code>:ref_gen</code>)</a><a id="Machine-referenced-(:highest_H,-:ref_gen)-1"></a><a class="docs-heading-anchor-permalink" href="#Machine-referenced-(:highest_H,-:ref_gen)" title="Permalink"></a></h3><p>Instead of the inertia-weighted average, the band is measured against one live machine:</p><p class="math-container">\[\delta^{\mathrm{tol}}_{\mathrm{lower}} \;\le\; \delta_g^t - \delta_{\mathrm{ref}}^t \;\le\; \delta^{\mathrm{tol}}_{\mathrm{upper}},
\qquad g \neq \mathrm{ref}.\]</p><p>The reference is excluded from its own corridor, so an <span>$n$</span>-unit fleet yields <span>$n-1$</span> rows per time step. <code>:highest_H</code> resolves the reference over the machines that survive the disturbance, so a unit the run trips cannot be selected; <code>:ref_gen</code> takes the id from <code>DynModelConfig.δ_ref_gen_id</code>, validated against the system data before the warm-start solve.</p><p>On a mixed fleet these two styles span the grid-forming converters as well: measuring <span>$\delta_g - \delta_{\mathrm{ref}}$</span> needs no inertia from <span>$g$</span>, only an angle in the same frame, which the converter angle is. The <em>reference</em> under <code>:highest_H</code> is still always a machine, since that style ranks by <span>$H$</span> and a converter carries none — a converter becomes the reference only through an explicit <code>:ref_gen</code>. See <a href="../09_grid_forming/">9. Grid-forming converters</a> for what remains machine-only.</p><p>Because nothing references <span>$\delta^{\mathrm{COI}}$</span> under these styles, it is built as a JuMP expression rather than a variable with a defining equality — the solver never sees it, but the COI trajectory is still written to <code>angle_rel_COI.csv</code> for comparison against a COI-referenced run. The duals are exported separately as <code>dual_δ_ref_lower</code> / <code>dual_δ_ref_upper</code>.</p><h3 id="Pairwise-separation-(:pairwise)"><a class="docs-heading-anchor" href="#Pairwise-separation-(:pairwise)">Pairwise separation (<code>:pairwise</code>)</a><a id="Pairwise-separation-(:pairwise)-1"></a><a class="docs-heading-anchor-permalink" href="#Pairwise-separation-(:pairwise)" title="Permalink"></a></h3><p>The classical loss-of-synchronism criterion, stated without a reference at all:</p><p class="math-container">\[-\Delta^{\max} \;\le\; \delta_i^t - \delta_j^t \;\le\; +\Delta^{\max},
\qquad i &lt; j,\ i,j \in \mathcal{G}_{\mathrm{SG}} \cup \mathcal{G}_{\mathrm{GFM}} .\]</p><p class="math-container">\[\Delta^{\max}\]</p><p>comes from its own knob, <code>TsSimulationConfig.δ_pair_tol_deg</code> (default 180°), not from <code>δ_tol_deg*</code>: the two live on different scales, and a separation limit is symmetric by construction because the pair <span>$(i,j)$</span> and the pair <span>$(j,i)$</span> are the same constraint read from opposite sides. The rows are built by <code>ineq_const_kron_δ_pairwise!</code> and stored under the <code>δ_pair_*</code> keys.</p><p>An <span>$n$</span>-unit fleet yields <span>$n(n-1)/2$</span> rows per time step instead of <span>$n-1$</span>, and every unit carries rows — converters included, for the same reason the machine-referenced styles bound them. Only the widest-spread pair can be active at a given step, so most multipliers are zero; that is the point, because the non-zero column of <code>dual_delta_pair_upper.csv</code> names the two units the corridor is holding apart. When two pairs bind simultaneously with the same spread the split between their multipliers is not unique, and only their sum is meaningful.</p><div class="admonition is-warning" id="Thresholds-are-not-comparable-across-styles-892ca9b1ae0a55b3"><header class="admonition-header">Thresholds are not comparable across styles<a class="admonition-anchor" href="#Thresholds-are-not-comparable-across-styles-892ca9b1ae0a55b3" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[|\delta_i - \delta_{\mathrm{ref}}| \le \Delta\]</p><p>for all <span>$i$</span> implies only <span>$|\delta_i - \delta_j| \le 2\Delta$</span>. A pairwise run at <span>$\Delta$</span> is a <em>different</em> feasible set from a reference-framed run at the same number; comparisons must be made on the realised spread.</p></div></div><p>Like the machine-referenced styles, <code>:pairwise</code> leaves <span>$\delta^{\mathrm{COI}}$</span> as a JuMP expression, so no <code>dual_δCOI</code> exists and <code>bound_δCOI_*</code> is rejected at validation. Duals export as <code>dual_δ_pair_lower</code> / <code>dual_δ_pair_upper</code>, with columns labelled <code>Pair_G&lt;i&gt;_G&lt;j&gt;</code> — the only two-index family in the model.</p><div class="admonition is-info" id="Interpretation-14b5cf25eee520c6"><header class="admonition-header">Interpretation<a class="admonition-anchor" href="#Interpretation-14b5cf25eee520c6" title="Permalink"></a></header><div class="admonition-body"><p>When the upper bound in <span>$\eqref{eq:delta-coi-box-5}$</span> binds, the dispatch is marginal with respect to machine <span>$g$</span>&#39;s swing margin at time <span>$t$</span>. The corresponding dual (<code>dual_δ_COI_upper</code> in CSV export) prices <strong>stability scarcity</strong> at <span>$(g,t)$</span> — not a nodal LMP. Sign conventions are on <a href="../07_duals_economics/">7. Duals, KKT, and the economics</a>.</p></div></div><h3 id="Optional-speed-corridor"><a class="docs-heading-anchor" href="#Optional-speed-corridor">Optional speed corridor</a><a id="Optional-speed-corridor-1"></a><a class="docs-heading-anchor-permalink" href="#Optional-speed-corridor" title="Permalink"></a></h3><p>Set <code>DynModelConfig.constrain_Δω = true</code> to bound the speed deviation (<code>ineq_const_kron_Δω_COI_generic!</code>). This is off by default, and <code>bound_style_Δω</code> picks the reference: <code>:coi_box</code> bounds <span>$\Delta\omega_g^t - \Delta\omega^{\mathrm{COI},t}$</span>, <code>:abs</code> bounds the raw <span>$\Delta\omega_g^t$</span> and builds no COI at all.</p><p>The two are not the same constraint with the COI pinned at zero. <span>$\Delta\omega^{\mathrm{COI}}$</span> is a free variable, so the COI box prices only the spread between machines; the absolute box additionally pins the fleet&#39;s common-mode drift from synchronous speed. That drift is set mostly by the accelerating power during the fault, which redispatch cannot remove, so an absolute band tighter than it renders the problem infeasible rather than expensive.</p><p>The corridor need not be symmetric. <code>Δω_tol_pu</code> sets a symmetric half-width; <code>Δω_tol_pu_lower</code> and <code>Δω_tol_pu_upper</code> override each side independently as positive magnitudes, so</p><p class="math-container">\[-\Delta\omega^{\mathrm{tol}}_{\mathrm{lower}} \;\le\; \Delta\omega_g^t - \Delta\omega^{\mathrm{COI},t} \;\le\; \Delta\omega^{\mathrm{tol}}_{\mathrm{upper}} .\]</p><p>This mirrors <code>δ_tol_deg_lower</code> / <code>δ_tol_deg_upper</code> for the angle corridor, and lets under- and over-frequency excursions be priced against different limits (<code>dual_Δω_COI_lower</code> / <code>dual_Δω_COI_upper</code>).</p><hr/><h2 id="Time-windows"><a class="docs-heading-anchor" href="#Time-windows">Time windows</a><a id="Time-windows-1"></a><a class="docs-heading-anchor-permalink" href="#Time-windows" title="Permalink"></a></h2><p>Discrete steps are built from <code>TransientConfig.simulation</code>:</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Role</th></tr><tr><td style="text-align: right"><code>t_start_fault</code></td><td style="text-align: right">Start of disturbance</td></tr><tr><td style="text-align: right"><code>clearing_time</code></td><td style="text-align: right">Fault duration (SC only); clearing at <span>$t_{\mathrm{start}} + t_{\mathrm{clear}}$</span></td></tr><tr><td style="text-align: right"><code>t_end_sim</code></td><td style="text-align: right">End of post-fault horizon</td></tr><tr><td style="text-align: right"><code>t_step</code></td><td style="text-align: right"><span>$\Delta t$</span> in Models 5.2–5.3</td></tr><tr><td style="text-align: right"><code>f_syn</code>, <code>Δω_0</code></td><td style="text-align: right"><span>$\omega_s = 2\pi f_{\mathrm{syn}}$</span>; initial speed deviation</td></tr></table><p>For a <strong>short-circuit</strong> (<code>FaultConfig</code> type SC), <code>time_windows_sc</code> builds:</p><ul><li><strong>Fault-on</strong> <code>*_tf</code>: <span>$t \in [t_{\mathrm{start}}, t_{\mathrm{start}} + t_{\mathrm{clear}}]$</span> stepped by <span>$\Delta t$</span></li><li><strong>Post-fault</strong> <code>*_tpf</code>: <span>$t \in (t_{\mathrm{clear}}, t_{\mathrm{end}}]$</span> stepped by <span>$\Delta t$</span></li></ul><p>Generator/load trips (GL) use a <strong>single</strong> window from fault start to <code>t_end_sim</code>. Network topology and <span>$Y_{\mathrm{bus}}$</span> change between windows as described on <a href="../04_network_kron_fullbus/">page 4</a>.</p><hr/><h2 id="Worked-example"><a class="docs-heading-anchor" href="#Worked-example">Worked example</a><a id="Worked-example-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example" title="Permalink"></a></h2><div class="admonition is-success" id="Example-5.1-·-reading-the-discretisation-on-IEEE-9-bus-598d2cd8e2360110"><header class="admonition-header">Example 5.1 · reading the discretisation on IEEE 9-bus<a class="admonition-anchor" href="#Example-5.1-·-reading-the-discretisation-on-IEEE-9-bus-598d2cd8e2360110" title="Permalink"></a></header><div class="admonition-body"><p>Contingency 2 (fault at bus 7, trip branch 5–7) with a generous corridor for debugging:</p><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true, case = &quot;9bus&quot;, solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(
            δ_tol_deg = 100.0,
            t_step    = 0.01,
            clearing_time = 0.1,
        ),
        dyn_model = DynModelConfig(
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><p>After <code>run_case!(cfg, sys, path_main, path_results)</code>:</p><ol><li><strong><code>Transient_Stability/CSV/generator_delta.csv</code></strong> — check <span>$\delta_g^t - \delta^{\mathrm{COI},t}$</span> stays inside <span>$\pm\delta^{\max}$</span>.</li><li><strong><code>Transient_Stability/CSV/generator_delta_omega.csv</code></strong> — verify trapezoidal consistency with the angle trace.</li><li>Halve <code>t_step</code> and re-run; if the optimal dispatch changes, the coarse grid was masking swing peaks.</li></ol><p>FULL<em>BUS runs need `network</em>form = FULL<em>BUS<code>,</code>mech</em>power<em>mode = USE</em>PM<code>, and</code>bound<em>style</em>δ = :coi<em>box` (Example 4.1 on [page 4](04</em>network<em>kron</em>fullbus.md)).</p></div></div><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Piece</th><th style="text-align: right">Function</th><th style="text-align: right">File</th></tr><tr><td style="text-align: right"><span>$\eqref{eq:trap-delta-5}$</span></td><td style="text-align: right"><code>eq_const_kron_δ_swingeq_generic!</code></td><td style="text-align: right"><code>functions_4_TS_kron_eqconst.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:trap-swing-5}$</span></td><td style="text-align: right"><code>eq_const_tsred_Δω_swingeq_generic!</code></td><td style="text-align: right"><code>functions_4_TS_kron_eqconst.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:coi-5}$</span></td><td style="text-align: right"><code>eq_const_kron_COI_generic!</code></td><td style="text-align: right"><code>functions_4_TS_kron_eqconst.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:delta-coi-box-5}$</span> direct</td><td style="text-align: right"><code>ineq_const_kron_δ_COI_generic!</code></td><td style="text-align: right"><code>functions_4_TS_kron_ineqconst.jl</code></td></tr><tr><td style="text-align: right">Propagated corridor</td><td style="text-align: right"><code>ineq_const_kron_δ_COI_generic_modified!</code></td><td style="text-align: right"><code>functions_4_TS_kron_ineqconst.jl</code></td></tr><tr><td style="text-align: right">Kron window assembly</td><td style="text-align: right"><code>Define_Fault_Dynamic_Model_tsred!</code>, <code>Define_PostFault_Dynamic_Model_tsred!</code></td><td style="text-align: right"><code>functions_2_build_TS_model_w_Kron.jl</code></td></tr><tr><td style="text-align: right">FULL_BUS bound dispatch</td><td style="text-align: right"><code>_add_fullbus_δ_COI_bounds_fault!</code></td><td style="text-align: right"><code>functions_4_TS_fullbus_ineqconst.jl</code></td></tr><tr><td style="text-align: right">Timing / <code>δ_tol</code> tuple</td><td style="text-align: right"><code>common_ts_parameters</code>, <code>time_windows_sc</code></td><td style="text-align: right"><code>TsConfig.jl</code></td></tr></table><p>Electrical power during the swing and the steady-state initial links are Models 6.1–6.5 on <a href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../04_network_kron_fullbus/">« 4. The network: Kron vs FULL_BUS</a><a class="docs-footer-nextpage" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 14 October 2026 06:34">Wednesday 14 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
