<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>8. Machine controls: AVR and turbine governor · TSCOPF.jl</title><meta name="title" content="8. Machine controls: AVR and turbine governor · TSCOPF.jl"/><meta property="og:title" content="8. Machine controls: AVR and turbine governor · TSCOPF.jl"/><meta property="twitter:title" content="8. Machine controls: AVR and turbine governor · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/08_controls_avr_governor/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/model/08_controls_avr_governor/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/model/08_controls_avr_governor/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../04_network_kron_fullbus/">4. The network: Kron vs <code>FULL_BUS</code></a></li><li><a class="tocitem" href="../05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../07_duals_economics/">7. Duals, KKT, and the economics</a></li><li class="is-active"><a class="tocitem" href>8. Machine controls: AVR and turbine governor</a><ul class="internal"><li><a class="tocitem" href="#AVR-(automatic-voltage-regulator)"><span>AVR (automatic voltage regulator)</span></a></li><li><a class="tocitem" href="#TGOV1-turbine-governor"><span>TGOV1 turbine governor</span></a></li><li><a class="tocitem" href="#Configuration-and-validation"><span>Configuration and validation</span></a></li><li><a class="tocitem" href="#Where-this-lives-in-the-code"><span>Where this lives in the code</span></a></li></ul></li><li><a class="tocitem" href="../09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../../install/">Install</a></li><li><a class="tocitem" href="../../quickstart/">Quick start</a></li><li><a class="tocitem" href="../../running_a_case/">Running a case</a></li><li><a class="tocitem" href="../../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../../api/">API</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part I — The model</a></li><li class="is-active"><a href>8. Machine controls: AVR and turbine governor</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>8. Machine controls: AVR and turbine governor</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/model/08_controls_avr_governor.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="8.-Machine-controls:-AVR-and-turbine-governor"><a class="docs-heading-anchor" href="#8.-Machine-controls:-AVR-and-turbine-governor">8. Machine controls: AVR and turbine governor</a><a id="8.-Machine-controls:-AVR-and-turbine-governor-1"></a><a class="docs-heading-anchor-permalink" href="#8.-Machine-controls:-AVR-and-turbine-governor" title="Permalink"></a></h1><p>Chapters 3–6 treat the field voltage <span>$E_{fd,g}$</span> and the mechanical power <span>$P_{m,g}$</span> as constants held at their pre-fault values. That is the standard first-swing assumption, and it is what TSCOPF does by default. Two optional control layers relax it:</p><ul><li><strong>AVR</strong> (<code>DynModelConfig.include_avr = true</code>) — a SEXS exciter (optional lead-lag plus gain-lag) that moves <span>$E_{fd,g}$</span> in response to terminal-voltage error. Requires <code>gen_order = DQ_4TH</code>, because the classical model has no field-voltage input to act on.</li><li><strong>TGOV1 governor</strong> (<code>DynModelConfig.include_governor = true</code>) — valve plus turbine lag that replaces the constant <span>$P_{m,g}$</span> with a trajectory <span>$P_{m,g}^t$</span> driven by speed deviation. Available on <code>FULL_BUS</code>, classical <strong>and</strong> <code>DQ_4TH</code>, and requires <code>mech_power_mode = USE_PM</code>.</li></ul><p>Both layers add states per generator per time step, so they roughly double the transient block of the NLP. Both also add their own dual families, which is the point for the economic analysis in <a href="../07_duals_economics/">7. Duals, KKT, and the economics</a>: with controls active, the shadow price of a stability corridor is partly a price on <em>control effort</em>, not only on dispatch.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th><th style="text-align: right">Source</th></tr><tr><td style="text-align: right"><span>$E_{fd,g}$</span></td><td style="text-align: right">Saturated field voltage entering the <span>$E&#39;_q$</span> emf ODE</td><td style="text-align: right">state</td></tr><tr><td style="text-align: right"><span>$\tilde{E}_{fd,g}$</span></td><td style="text-align: right">Pre-saturation exciter state (<code>E_fd_unlim</code> in code)</td><td style="text-align: right">state</td></tr><tr><td style="text-align: right"><span>$E_{\mathrm{LL},g}$</span></td><td style="text-align: right">Lead-lag output feeding the gain-lag (<code>E_LL</code> in code)</td><td style="text-align: right">state</td></tr><tr><td style="text-align: right"><span>$V_{\mathrm{ref},g}$</span></td><td style="text-align: right">Exciter voltage set-point, constant over the run</td><td style="text-align: right">variable</td></tr><tr><td style="text-align: right"><span>$K_{\mathrm{exc},g}$</span>, <span>$T_{\mathrm{exc},g}$</span></td><td style="text-align: right">Exciter gain and time constant</td><td style="text-align: right"><code>K_exc</code>, <code>T_exc</code></td></tr><tr><td style="text-align: right"><span>$T_{a,g}$</span>, <span>$T_{b,g}$</span></td><td style="text-align: right">Lead-lag lead and lag time constants</td><td style="text-align: right"><code>Ta_exc</code>, <code>Tb_exc</code></td></tr><tr><td style="text-align: right"><span>$P_{v,g}$</span></td><td style="text-align: right">Valve (gate) position, in power units</td><td style="text-align: right">state</td></tr><tr><td style="text-align: right"><span>$\tilde{P}_{v,g}$</span></td><td style="text-align: right">Pre-saturation valve state (<code>Pv_raw</code> in code)</td><td style="text-align: right">state</td></tr><tr><td style="text-align: right"><span>$P_{\mathrm{ref},g}$</span></td><td style="text-align: right">Governor set-point, <strong><span>$R$</span>-scaled</strong> — see Model 8.6</td><td style="text-align: right">variable</td></tr><tr><td style="text-align: right"><span>$R_g$</span></td><td style="text-align: right">Droop</td><td style="text-align: right"><code>R</code></td></tr><tr><td style="text-align: right"><span>$T_{1,g}, T_{2,g}, T_{3,g}$</span></td><td style="text-align: right">Valve lag, turbine lead, turbine lag</td><td style="text-align: right"><code>T1</code>, <code>T2</code>, <code>T3</code></td></tr><tr><td style="text-align: right"><span>$\Delta\omega_g$</span></td><td style="text-align: right">Per-unit speed deviation</td><td style="text-align: right">state</td></tr></table><p>Control parameters live in the SG machine file, which must be the extended one — <code>TransientConfig.gen_dynamic_filename = &quot;gen_dynamic_data_full.csv&quot;</code>. <code>required_dyn_column_names</code> adds <code>T_exc, K_exc, Ta_exc, Tb_exc</code> when <code>include_avr</code> is on and <code>R, T1, T2, T3</code> when <code>include_governor</code> is on; a missing column fails before any model is built. <code>Ta_exc = Tb_exc = 0</code> is legal and skips the lead-lag stage; <code>Tb_exc = 0</code> with <code>Ta_exc &gt; 0</code> is rejected.</p><hr/><h2 id="AVR-(automatic-voltage-regulator)"><a class="docs-heading-anchor" href="#AVR-(automatic-voltage-regulator)">AVR (automatic voltage regulator)</a><a id="AVR-(automatic-voltage-regulator)-1"></a><a class="docs-heading-anchor-permalink" href="#AVR-(automatic-voltage-regulator)" title="Permalink"></a></h2><p><img src="../../assets/models/avrblock.png" alt="IEEE-type AVR block diagram"/></p><p><em>Reference AVR block (SEXS). <strong>TSCOPF implements the full chain:</strong> the lead-lag <span>$(1+s T_A)/(1+s T_B)$</span> followed by the gain-lag <span>$K/(1+T_E s)$</span>, mapping to <span>$(1+s\,T_{a})/(1+s\,T_{b})$</span> then <span>$K_{\mathrm{exc}}/(1+T_{\mathrm{exc}} s)$</span> with all four parameters read per generator from <code>gen_dynamic_data_full.csv</code>. Setting <span>$T_a = T_b = 0$</span> bypasses the lead-lag (ANDES <code>zero_out</code>), leaving the first-order gain-lag alone. The summing junction is exactly the code&#39;s <span>$V_{\mathrm{ref}} - V$</span> with <span>$V$</span> the generator-bus voltage magnitude, and <span>$E_{\mathrm{MIN}}/E_{\mathrm{MAX}}$</span> are <strong>not</strong> CSV columns: they come from <code>TsBoundLimitsConfig.E_min_pu</code> / <code>E_max_pu</code> (see the note on that overload below).</em></p><h3 id="Lead-lag-stage"><a class="docs-heading-anchor" href="#Lead-lag-stage">Lead-lag stage</a><a id="Lead-lag-stage-1"></a><a class="docs-heading-anchor-permalink" href="#Lead-lag-stage" title="Permalink"></a></h3><div class="admonition is-info" id="Model-8.0-(SEXS-lead-lag)-d729e1b1a5ceaec6"><header class="admonition-header">Model 8.0 (SEXS lead-lag)<a class="admonition-anchor" href="#Model-8.0-(SEXS-lead-lag)-d729e1b1a5ceaec6" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:avr-ll-8}
T_{b,g}\,\frac{d E_{\mathrm{LL},g}}{dt} + E_{\mathrm{LL},g}
  = T_{a,g}\,\frac{d u_g}{dt} + u_g ,
\qquad
u_g = V_{\mathrm{ref},g} - V_{k(g)} .
\end{equation}\]</p><p>Built by <code>eq_const_avr_leadlag!</code> for every SG with <span>$T_a$</span> or <span>$T_b$</span> non-zero. Unity DC gain leaves the pre-fault link of Model 8.2 unchanged. The trapezoidal row is written in the <span>$(2 T_b \pm \Delta t)$</span> form and then divided by <span>$n = 2 T_b + \Delta t$</span> (always positive), so the coefficient on <span>$E_{\mathrm{LL}}^t$</span> is exactly 1 — the same dual-scale convention as the TGOV1 turbine lead-lag. When <span>$t_{\mathrm{step}} &gt; 2 T_b$</span> the builder warns that the update factor turns negative (stable ringing).</p></div></div><h3 id="The-gain-lag-as-implemented"><a class="docs-heading-anchor" href="#The-gain-lag-as-implemented">The gain-lag as implemented</a><a id="The-gain-lag-as-implemented-1"></a><a class="docs-heading-anchor-permalink" href="#The-gain-lag-as-implemented" title="Permalink"></a></h3><div class="admonition is-info" id="Model-8.1-(SEXS-gain-lag)-15af641373782311"><header class="admonition-header">Model 8.1 (SEXS gain-lag)<a class="admonition-anchor" href="#Model-8.1-(SEXS-gain-lag)-15af641373782311" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:avr-ode-8}
T_{\mathrm{exc},g}\,\frac{d\tilde{E}_{fd,g}}{dt}
  = K_{\mathrm{exc},g}\,E_{\mathrm{LL},g} - \tilde{E}_{fd,g} ,
\qquad
E_{fd,g} = \mathrm{sat}\bigl(\tilde{E}_{fd,g}\bigr) .
\end{equation}\]</p><p>When the lead-lag is bypassed, <span>$E_{\mathrm{LL},g}$</span> is replaced by the raw voltage error <span>$V_{\mathrm{ref},g} - V_{k(g)}$</span> and the ODE collapses to a first-order lag. <span>$V_{k(g)}$</span> is the voltage magnitude at the generator&#39;s bus, taken per time step from <code>V_tf</code> / <code>V_tpf</code> on the <code>FULL_BUS</code> network. The saturated output <span>$E_{fd,g}$</span>, not the raw state, is what enters the <span>$E&#39;_q$</span> dynamics of Model 3.3.</p></div></div><div class="admonition is-info" id="It-is-a-lag,-not-an-integrator-460f26b1bb3a4429"><header class="admonition-header">It is a lag, not an integrator<a class="admonition-anchor" href="#It-is-a-lag,-not-an-integrator-460f26b1bb3a4429" title="Permalink"></a></header><div class="admonition-body"><p>The <span>$-\tilde{E}_{fd,g}$</span> self-decay term is easy to lose sight of, and dropping it turns the block into a pure integrator with very different transient behaviour. To confirm it is there, expand the trapezoidal rows below and divide by <span>$\Delta t$</span>: <span>$\eqref{eq:avr-ode-8}$</span> comes back with the decay term intact. That is what makes <span>$K/(1+T_E s)$</span> in the figure the right reading, and what makes the pre-fault link of Model 8.2 the steady state of the same equation rather than an independent assumption.</p></div></div><p>At the pre-fault operating point <span>$d\tilde{E}_{fd}/dt = 0$</span>, so <span>$\eqref{eq:avr-ode-8}$</span> collapses to the steady-state gain that pins the initial field voltage:</p><div class="admonition is-info" id="Model-8.2-(pre-fault-exciter-link)-687b661f2c416b0f"><header class="admonition-header">Model 8.2 (pre-fault exciter link)<a class="admonition-anchor" href="#Model-8.2-(pre-fault-exciter-link)-687b661f2c416b0f" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:avr-init-8}
E_{fd,g} - K_{\mathrm{exc},g}\bigl(V_{\mathrm{ref},g} - V_{k(g)}\bigr) = 0 .
\end{equation}\]</p><p>Built by <code>eq_const_avr_Efd_init!</code> for every active SG. This is what makes <span>$V_{\mathrm{ref},g}$</span> an <em>optimisation variable</em> rather than an input: the OPF chooses the exciter set-point consistent with the dispatched voltage profile and the field voltage the machine needs. Its dual is exported as <code>dual_Vref_init.csv</code>.</p></div></div><p>The consequence is worth stating plainly for the economics: with <code>include_avr = true</code>, <span>$V_{\mathrm{ref}}$</span> joins the decision vector, so the solver can buy transient headroom by shifting a machine&#39;s excitation set-point. Without the AVR, <span>$E_{fd}$</span> is frozen and that degree of freedom does not exist.</p><h3 id="Discretisation"><a class="docs-heading-anchor" href="#Discretisation">Discretisation</a><a id="Discretisation-1"></a><a class="docs-heading-anchor-permalink" href="#Discretisation" title="Permalink"></a></h3><p>The window ODEs are trapezoidal. With <span>$c = \Delta t / (2 T_{\mathrm{exc},g})$</span>, the row assembled at step <span>$t$</span> is</p><div class="admonition is-info" id="Model-8.3-(trapezoidal-exciter-step)-2f0cb3f30f1ba166"><header class="admonition-header">Model 8.3 (trapezoidal exciter step)<a class="admonition-anchor" href="#Model-8.3-(trapezoidal-exciter-step)-2f0cb3f30f1ba166" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:avr-trap-8}
\tilde{E}_{fd,g}^{\,t}(1+c)
  - E_{fd,g}^{\,t-1}(1-c)
  - K_{\mathrm{exc},g}\,c\left(E_{\mathrm{LL},g}^{t} + E_{\mathrm{LL},g}^{t-1}\right) = 0 .
\end{equation}\]</p><p>With the lead-lag bypassed, <span>$E_{\mathrm{LL}}^{t} + E_{\mathrm{LL}}^{t-1}$</span> is replaced by <span>$2V_{\mathrm{ref}} - V^{t} - V^{t-1}$</span> — the same trapezoidal average of the raw voltage error. Two details that are easy to miss. First, the previous-step anchor is the <strong>saturated</strong> <span>$E_{fd}^{t-1}$</span>, not the raw state <span>$\tilde{E}_{fd}^{\,t-1}$</span> — this is the anti-windup behaviour: once the clamp is active, the integrator is fed back its limited output rather than its own unlimited history. Second, <span>$t=1$</span> of each window anchors across the window boundary: the fault window uses the pre-fault scalar pair <span>$(E_{fd,g}, V_{k(g)})$</span>, the post-fault window uses the last fault-on pair.</p><p>The row is normalised on the state, not on <span>$K_{\mathrm{exc},g}$</span>: the gain multiplies the voltage-error term instead of dividing the two field-voltage terms. Both forms describe the same ODE — they differ by the constant factor <span>$K_{\mathrm{exc},g}$</span> on the whole row — but this one keeps the <span>$(1+c)$</span> coefficient on <span>$\tilde{E}_{fd}$</span> that every other state ODE in the package uses, and matches the backward-Euler row below.</p><p>The normalisation does not change the feasible set — trajectories, dispatch and objective are the same either way — but it sets the scale of the multiplier: dividing a row by <span>$K_{\mathrm{exc},g}$</span> multiplies its dual by <span>$K_{\mathrm{exc},g}$</span>. With every dynamic row carrying the same <span>$(1+c)$</span> normalisation, <code>dual_avr_E_fd</code> is comparable across machines with different gains and against the swing and EMF duals, and <code>constr_viol_tol</code> applies in field-voltage units.</p></div></div><p>Setting <code>DynModelConfig.ode_first_step = :backward_euler</code> replaces the <span>$t=1$</span> row of each window with the backward-Euler form <span>$\tilde{E}_{fd}^{\,1}(1 + \Delta t/T_{\mathrm{exc}}) - E_{fd}^{\,0} = (\Delta t/T_{\mathrm{exc}})K_{\mathrm{exc}}(V_{\mathrm{ref}} - V^1)$</span>. Every subsequent step stays trapezoidal under either setting. <code>:trapezoidal</code> is the package default.</p><h3 id="Field-voltage-saturation"><a class="docs-heading-anchor" href="#Field-voltage-saturation">Field-voltage saturation</a><a id="Field-voltage-saturation-1"></a><a class="docs-heading-anchor-permalink" href="#Field-voltage-saturation" title="Permalink"></a></h3><p>The clamp is a smooth sqrt approximation of <span>$\min/\max$</span>, applied as an <strong>equality</strong> linking two variables, not as a bound:</p><div class="admonition is-info" id="Model-8.4-(smooth-field-voltage-clamp)-579b25edcdf0e839"><header class="admonition-header">Model 8.4 (smooth field-voltage clamp)<a class="admonition-anchor" href="#Model-8.4-(smooth-field-voltage-clamp)-579b25edcdf0e839" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:avr-sat-8}
a = \frac{\tilde{E}_{fd} + E^{\max} - \sqrt{(\tilde{E}_{fd} - E^{\max})^2 + \rho}}{2},
\qquad
E_{fd} = \frac{a + E^{\min} + \sqrt{(a - E^{\min})^2 + \rho}}{2},
\end{equation}\]</p><p>with <span>$\rho = 10^{-4}$</span> (<code>_AVR_SMOOTH_RHO</code>). As <span>$\rho \to 0$</span> this is exactly <span>$\max(\min(\tilde{E}_{fd}, E^{\max}), E^{\min})$</span>; the finite <span>$\rho$</span> keeps the gradient defined at the corners, at the cost of a small bias — at the limit itself the smoothed value sits <span>$\sqrt{\rho}/2 = 0.005$</span> p.u. inside the clamp. The relation is nonconvex, which is why the AVR path is Ipopt/MadNLP only.</p><p>Because it is an equality on its own variable pair, the clamp carries a multiplier of its own (<code>dual_avr_E_fd_sat.csv</code>). That multiplier is the economically interesting one: it is nonzero exactly when the exciter is saturated, i.e. when the machine cannot supply the excitation the stability corridor wants.</p></div></div><div class="admonition is-warning" id="E_min_pu-/-E_max_pu-are-overloaded-6550427d1aeffd1a"><header class="admonition-header">`E_min_pu` / `E_max_pu` are overloaded<a class="admonition-anchor" href="#E_min_pu-/-E_max_pu-are-overloaded-6550427d1aeffd1a" title="Permalink"></a></header><div class="admonition-body"><p>The clamp limits come from <code>resolve_ts_bound_limits</code>&#39;s <code>:E</code> spec — the same <code>TsBoundLimitsConfig.E_min_pu</code> / <code>E_max_pu</code> pair that bounds the <em>classical internal emf</em> <span>$E&#39;$</span> when <code>TsBuilderConfig.bound_E = true</code>. On the DQ+AVR path those numbers are a <strong>field-voltage</strong> ceiling and floor, and the default <span>$[0, 2]$</span> p.u. is tight for that role. Changing this field changes the emf box and the exciter clamp together; there is no separate knob today.</p></div></div><h3 id="Comparing-the-saturated-and-unsaturated-field-voltage"><a class="docs-heading-anchor" href="#Comparing-the-saturated-and-unsaturated-field-voltage">Comparing the saturated and unsaturated field voltage</a><a id="Comparing-the-saturated-and-unsaturated-field-voltage-1"></a><a class="docs-heading-anchor-permalink" href="#Comparing-the-saturated-and-unsaturated-field-voltage" title="Permalink"></a></h3><p>Both trajectories are exported (<code>dq_E_fd_pu.csv</code>, <code>dq_E_fd_unlim_pu.csv</code>). The gap between them at a given step <em>is</em> the active clamp. A run where the two curves coincide throughout has an AVR that never saturated, and its <code>dual_avr_E_fd_sat</code> column will be numerically negligible — a useful sanity check before reading anything economic into the exciter duals.</p><hr/><h2 id="TGOV1-turbine-governor"><a class="docs-heading-anchor" href="#TGOV1-turbine-governor">TGOV1 turbine governor</a><a id="TGOV1-turbine-governor-1"></a><a class="docs-heading-anchor-permalink" href="#TGOV1-turbine-governor" title="Permalink"></a></h2><p><img src="../../assets/models/turbgov.png" alt="TGOV1 governor block diagram"/></p><p><em>Reference TGOV1 block. <strong>TSCOPF implements the forward path only.</strong> The <span>$D_t\,\Delta\omega$</span> damping branch that subtracts from <span>$P_{\mathrm{MECH}}$</span> at the output summing junction is not implemented — there is no <code>Dt</code> column in <code>gen_dynamic_data_full.csv</code>, and mechanical damping enters instead through the swing equation&#39;s <span>$D_g \Delta\omega_g$</span> term (Model 5.1). <span>$V_{\mathrm{MIN}}/V_{\mathrm{MAX}}$</span> on the valve map to <code>TsBoundLimitsConfig.gov_valve_min_pu</code> and <code>gov_valve_max_source</code>, and bind only when <code>governor_limiter ≠ GOV_NO_LIMIT</code>. The <code>Reference VAR(L)</code> input is <span>$P_{\mathrm{ref},g}$</span>, which here is <span>$R$</span>-scaled (Model 8.6).</em></p><h3 id="Transfer-function-and-the-state-form-the-code-uses"><a class="docs-heading-anchor" href="#Transfer-function-and-the-state-form-the-code-uses">Transfer function and the state form the code uses</a><a id="Transfer-function-and-the-state-form-the-code-uses-1"></a><a class="docs-heading-anchor-permalink" href="#Transfer-function-and-the-state-form-the-code-uses" title="Permalink"></a></h3><p>TGOV1 in transfer-function form is a droop gain, a valve lag, and a turbine lead-lag:</p><p class="math-container">\[P_v = \frac{1}{1 + T_1 s}\cdot\frac{P_{\mathrm{ref}} - \Delta\omega}{R},
\qquad
P_m = \frac{1 + T_2 s}{1 + T_3 s}\, P_v .\]</p><p>The builder stamps the valve lag as a first-order ODE and the turbine lead-lag exactly as written, derivative of the input included:</p><div class="admonition is-info" id="Model-8.5-(governor-state-equations)-bd14c1436c6264f2"><header class="admonition-header">Model 8.5 (governor state equations)<a class="admonition-anchor" href="#Model-8.5-(governor-state-equations)-bd14c1436c6264f2" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{align}
\label{eq:gov-valve-8}
T_{1,g}\,\frac{d\tilde{P}_{v,g}}{dt}
  &amp;= \frac{P_{\mathrm{ref},g} - \Delta\omega_g}{R_g} - \tilde{P}_{v,g} , \\[4pt]
\label{eq:gov-mech-8}
T_{3,g}\,\frac{dP_{m,g}}{dt} + P_{m,g}
  &amp;= T_{2,g}\,\frac{dP_{v,g}}{dt} + P_{v,g} .
\end{align}\]</p><p class="math-container">\[\eqref{eq:gov-mech-8}\]</p><p>consumes the <strong>limited</strong> valve output <span>$P_{v,g}$</span> and nothing else — no <span>$P_{\mathrm{ref}}$</span>, no <span>$\Delta\omega$</span>, no <span>$R_g$</span> or <span>$T_{1,g}$</span> — while <span>$\eqref{eq:gov-valve-8}$</span> integrates the <strong>raw</strong> state <span>$\tilde{P}_{v,g}$</span>. Under <code>GOV_NO_LIMIT</code> and <code>GOV_HARD_BOUND</code> the two coincide; under <code>GOV_SMOOTH</code> they differ by the clamp, and the turbine sees only the clamped signal.</p><p>The valve integrator is <strong>anti-windup</strong>, exactly as the exciter is: the discrete form of <span>$\eqref{eq:gov-valve-8}$</span> advances <span>$\tilde{P}_{v,g}^{t}$</span> from the <em>limited</em> <span>$P_{v,g}^{t-1}$</span>, not from <span>$\tilde{P}_{v,g}^{t-1}$</span>. Integrating the raw state against itself makes it a free integrator — under <code>GOV_SMOOTH</code> it keeps climbing for as long as the droop signal demands while the output sits pinned at the clamp, and the machine cannot come off the limit until that accumulated excess has been unwound. With the clamped value fed back, <span>$\tilde{P}_{v,g}$</span> can overshoot the limit by at most one step&#39;s valve travel. Where <span>$P_{v,g} \equiv \tilde{P}_{v,g}$</span> the distinction is vacuous, so <code>GOV_NO_LIMIT</code> and <code>GOV_HARD_BOUND</code> stamp the same rows either way.</p></div></div><div class="admonition is-warning" id="Why-not-the-substituted-state-form-37e4e5f65dfb3cf0"><header class="admonition-header">Why not the substituted state form<a class="admonition-anchor" href="#Why-not-the-substituted-state-form-37e4e5f65dfb3cf0" title="Permalink"></a></header><div class="admonition-body"><p>Eliminating <span>$\dot{P}_v$</span> with <span>$\eqref{eq:gov-valve-8}$</span> turns <span>$\eqref{eq:gov-mech-8}$</span> into the familiar two-state form <span>$T_3\dot{P}_m = (1 - T_2/T_1)P_v + \bigl[(T_2/T_1)/R\bigr](P_{\mathrm{ref}} - \Delta\omega) - P_m$</span>, That substitution is exact only while the valve is unsaturated: once a limiter clamps <span>$P_v$</span>, <span>$\dot{P}_v \neq \bigl[(P_{\mathrm{ref}}-\Delta\omega)/R - P_v\bigr]/T_1$</span>, yet the feedforward term keeps injecting the raw, unclamped droop signal into the mechanical power — the limiter is bypassed and valve saturation never caps <span>$P_m$</span> when <span>$T_2 &gt; 0$</span>. Substituting the <em>discrete</em> valve equality into the <em>discrete</em> substituted mech row recovers <span>$\eqref{eq:gov-mech-8}$</span> row-for-row, trapezoidal and backward Euler alike, so the two forms are identical whenever the valve is free and differ only where the substituted one is unphysical.</p></div></div><p>Discretisation follows the same pattern as the exciter: trapezoidal, <span>$c = \Delta t/(2T_1)$</span> for the valve and <span>$c = \Delta t/(2T_3)$</span> for the turbine, with <span>$\eqref{eq:gov-mech-8}$</span> integrated on both sides and then divided through by <span>$2T_{3,g}$</span> so the row keeps the same <span>$(1+c)$</span> normalisation as every other state ODE. <span>$t=1$</span> of the fault window is anchored at <span>$(\tilde{P}_v, P_v, P_m, \Delta\omega) = (P_{m,g}, P_{m,g}, P_{m,g}, 0)$</span> and <span>$t=1$</span> of the post-fault window at the last fault-on values, valve <strong>and</strong> turbine both taking the <strong>limited</strong> <span>$P_{v,g}$</span> there — anything else would put a one-step discontinuity in the valve recurrence at the window seam; the same <code>ode_first_step</code> override applies to the first row of each window.</p><h3 id="Initialisation-and-the-R-scaled-set-point"><a class="docs-heading-anchor" href="#Initialisation-and-the-R-scaled-set-point">Initialisation and the <span>$R$</span>-scaled set-point</a><a id="Initialisation-and-the-R-scaled-set-point-1"></a><a class="docs-heading-anchor-permalink" href="#Initialisation-and-the-R-scaled-set-point" title="Permalink"></a></h3><div class="admonition is-info" id="Model-8.6-(governor-set-point)-7b0b75fa3d14a15e"><header class="admonition-header">Model 8.6 (governor set-point)<a class="admonition-anchor" href="#Model-8.6-(governor-set-point)-7b0b75fa3d14a15e" title="Permalink"></a></header><div class="admonition-body"><p class="math-container">\[\begin{equation}
\label{eq:gov-init-8}
P_{\mathrm{ref},g} - R_g\,P_{m,g} = 0 .
\end{equation}\]</p><p>At the pre-fault equilibrium <span>$\Delta\omega_g = 0$</span> and every derivative vanishes, so <span>$\eqref{eq:gov-valve-8}$</span> gives <span>$\tilde{P}_{v,g} = P_{\mathrm{ref},g}/R_g$</span> and <span>$\eqref{eq:gov-mech-8}$</span> gives <span>$P_{m,g} = P_{v,g}$</span>. Both reduce to <span>$\tilde{P}_{v,g} = P_{v,g} = P_{m,g}$</span> when <span>$P_{\mathrm{ref},g} = R_g P_{m,g}$</span>, which is what <code>eq_const_gov_setpoint_init!</code> pins. Dual: <code>dual_Pref_init.csv</code>.</p><p><strong><span>$P_{\mathrm{ref},g}$</span> is therefore not a power.</strong> It carries the droop factor, so a machine with <span>$R = 0.05$</span> dispatched at <span>$P_m = 0.8$</span> p.u. has <span>$P_{\mathrm{ref}} = 0.04$</span>. If you compare <code>governor_P_ref.csv</code> against a code that defines the set-point directly in power units, expect the factor <span>$R$</span>. The <code>P_ref</code> box (<code>P_ref_source = :dgen_pg_limits</code>) is expressed in power units, so <code>TsBuilderConfig.bound_P_ref = true</code> combined with a small <span>$R$</span> effectively never binds.</p></div></div><p><code>Attach_Governor_fault!</code> also carries a safety net: if the path did not already stamp <code>eq_const_Pm_init</code>, it adds the <span>$P_m = P_g$</span> pin itself. Without that pin the governor states are shift-invariant — add a constant to <span>$P_{\mathrm{ref}}$</span>, <span>$P_v$</span>, <span>$P_m$</span> and every governor equation is still satisfied — and <span>$P_m$</span> drifts to a level decoupled from the dispatch. Under <code>mech_power_mode = USE_PM</code> the classical and DQ builders always stamp it, so the fallback should never fire.</p><h3 id="The-three-valve-limiters"><a class="docs-heading-anchor" href="#The-three-valve-limiters">The three valve limiters</a><a id="The-three-valve-limiters-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-valve-limiters" title="Permalink"></a></h3><p><code>DynModelConfig.governor_limiter</code> selects how the valve saturation is represented. The choice is a genuine trade-off between physics and dual quality, which is why it is a user knob rather than a fixed decision.</p><table><tr><th style="text-align: right">Mode</th><th style="text-align: right">Valve treatment</th><th style="text-align: right">Duals produced</th><th style="text-align: right">When to use</th></tr><tr><td style="text-align: right"><code>GOV_NO_LIMIT</code> (default)</td><td style="text-align: right"><span>$P_v = \tilde{P}_v$</span>, unbounded</td><td style="text-align: right">valve/mech ODE duals only</td><td style="text-align: right">Cleanest KKT system; the governor stays linear, so the transient block adds no new nonconvexity. Use when the disturbance is small enough that the valve would not saturate anyway</td></tr><tr><td style="text-align: right"><code>GOV_SMOOTH</code></td><td style="text-align: right">Smooth sqrt clamp as in <span>$\eqref{eq:avr-sat-8}$</span>, with <span>$\rho = 10^{-4}$</span> (<code>_GOV_SMOOTH_RHO</code>)</td><td style="text-align: right">adds <code>dual_gov_valve_sat.csv</code></td><td style="text-align: right">Physically saturating and always feasible. Nonconvex.</td></tr><tr><td style="text-align: right"><code>GOV_HARD_BOUND</code></td><td style="text-align: right">Explicit <span>$\le$</span>-form rows <span>$P^{\min} - \tilde{P}_v \le 0$</span>, <span>$\tilde{P}_v - P^{\max} \le 0$</span></td><td style="text-align: right">adds <code>dual_LB_gov_valve.csv</code>, <code>dual_UB_gov_valve.csv</code></td><td style="text-align: right">Clean bound multipliers with an unambiguous complementarity reading. <strong>Can render a strong transient infeasible</strong>: the ODE row and the bound row must hold simultaneously, so a swing that demands more valve travel than <span>$P^{\max}$</span> allows has no solution rather than a saturated one</td></tr></table><p>Limits come from <code>resolve_ts_bound_limits</code>&#39;s <code>:gov_valve</code> spec: the lower side is the scalar <code>gov_valve_min_pu</code>, the upper side is per generator, <code>DGEN.pg_max[g] / base_MVA</code>, when <code>gov_valve_max_source = :dgen_pg_limits</code> (the only accepted value today).</p><hr/><h2 id="Configuration-and-validation"><a class="docs-heading-anchor" href="#Configuration-and-validation">Configuration and validation</a><a id="Configuration-and-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Configuration-and-validation" title="Permalink"></a></h2><pre><code class="language-julia hljs">DynModelConfig(
    gen_order        = DQ_4TH,      # AVR requires this; governor does not
    network_form     = FULL_BUS,
    mech_power_mode  = USE_PM,      # governor writes P_m; USE_PG has nothing to write to
    bound_style_δ      = :coi_box,
    include_avr      = true,
    include_governor = true,
    governor_limiter = GOV_SMOOTH,
    ode_first_step   = :trapezoidal,
)</code></pre><p><code>validate_dyn_config!</code> (<code>engine.jl</code>) rejects the incoherent combinations before any variable is created:</p><table><tr><th style="text-align: right">Combination</th><th style="text-align: right">Error</th></tr><tr><td style="text-align: right"><code>include_avr = true</code> with <code>gen_order ≠ DQ_4TH</code></td><td style="text-align: right"><code>include_avr=true requires gen_order=DQ_4TH.</code></td></tr><tr><td style="text-align: right"><code>include_governor = true</code> with <code>mech_power_mode = USE_PG</code></td><td style="text-align: right"><code>include_governor=true requires mech_power_mode=USE_PM (governor acts on P_m / P_mech).</code></td></tr><tr><td style="text-align: right"><code>include_governor = true</code> with <code>network_form = KRON_REDUCED</code></td><td style="text-align: right"><code>include_governor=true is currently supported only on network_form=FULL_BUS …</code></td></tr><tr><td style="text-align: right"><code>ode_first_step</code> outside <code>(:trapezoidal, :backward_euler)</code></td><td style="text-align: right"><code>ode_first_step must be :trapezoidal or :backward_euler …</code></td></tr></table><p>The governor restriction to <code>FULL_BUS</code> is a wiring limitation rather than a physical one — the governor layer itself is network-agnostic, it only needs <span>$\Delta\omega_g$</span> — but the Kron path does not run the coupling initialisation that supplies the warm-started <span>$P_m$</span> anchor.</p><p>Output files, figures, and the full dual-export inventory for both layers are catalogued in <a href="../../dynamic_controls_avr_governor/">Dynamic controls (AVR / governor)</a>.</p><hr/><h2 id="Where-this-lives-in-the-code"><a class="docs-heading-anchor" href="#Where-this-lives-in-the-code">Where this lives in the code</a><a id="Where-this-lives-in-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Where-this-lives-in-the-code" title="Permalink"></a></h2><table><tr><th style="text-align: right">Piece</th><th style="text-align: right">Function</th><th style="text-align: right">File</th></tr><tr><td style="text-align: right"><span>$\eqref{eq:avr-init-8}$</span></td><td style="text-align: right"><code>eq_const_avr_Efd_init!</code></td><td style="text-align: right"><code>functions_4_TS_avr.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:avr-trap-8}$</span></td><td style="text-align: right"><code>eq_const_avr_exciter!</code></td><td style="text-align: right"><code>functions_4_TS_avr.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:avr-sat-8}$</span></td><td style="text-align: right"><code>apply_avr_field_limit_smooth!</code></td><td style="text-align: right"><code>functions_4_TS_avr.jl</code></td></tr><tr><td style="text-align: right">AVR window assembly</td><td style="text-align: right"><code>Attach_Avr_init!</code>, <code>Attach_Avr_fault!</code>, <code>Attach_Avr_postfault!</code></td><td style="text-align: right"><code>functions_4_TS_avr.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:gov-valve-8}$</span></td><td style="text-align: right"><code>eq_const_gov_valve!</code></td><td style="text-align: right"><code>functions_4_TS_governor.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:gov-mech-8}$</span></td><td style="text-align: right"><code>eq_const_gov_mech!</code></td><td style="text-align: right"><code>functions_4_TS_governor.jl</code></td></tr><tr><td style="text-align: right"><span>$\eqref{eq:gov-init-8}$</span></td><td style="text-align: right"><code>eq_const_gov_setpoint_init!</code></td><td style="text-align: right"><code>functions_4_TS_governor.jl</code></td></tr><tr><td style="text-align: right">Limiter dispatch</td><td style="text-align: right"><code>apply_gov_valve_limit!</code> and the three <code>apply_gov_valve_limit_*!</code></td><td style="text-align: right"><code>functions_4_TS_governor.jl</code></td></tr><tr><td style="text-align: right">Governor window assembly</td><td style="text-align: right"><code>Attach_Governor_fault!</code>, <code>Attach_Governor_postf!</code></td><td style="text-align: right"><code>functions_4_TS_governor.jl</code></td></tr><tr><td style="text-align: right">Clamp / valve limit resolution</td><td style="text-align: right"><code>resolve_ts_bound_limits</code>, <code>attach_gov_prefault_bounds!</code></td><td style="text-align: right"><code>ts_bound_limits.jl</code></td></tr><tr><td style="text-align: right">Required CSV columns</td><td style="text-align: right"><code>required_dyn_column_names</code></td><td style="text-align: right"><code>DynModelConfig.jl</code></td></tr></table><p>Grid-forming inverters, which replace the swing equation entirely rather than adding a loop around it, are on <a href="../09_grid_forming/">9. Grid-forming inverters</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../07_duals_economics/">« 7. Duals, KKT, and the economics</a><a class="docs-footer-nextpage" href="../09_grid_forming/">9. Grid-forming inverters »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 14 October 2026 09:24">Wednesday 14 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
