<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Running a case · TSCOPF.jl</title><meta name="title" content="Running a case · TSCOPF.jl"/><meta property="og:title" content="Running a case · TSCOPF.jl"/><meta property="twitter:title" content="Running a case · TSCOPF.jl"/><meta name="description" content="Documentation for TSCOPF.jl."/><meta property="og:description" content="Documentation for TSCOPF.jl."/><meta property="twitter:description" content="Documentation for TSCOPF.jl."/><meta property="og:url" content="https://alexupm95.github.io/tscopf-economic-perspective/running_a_case/"/><meta property="twitter:url" content="https://alexupm95.github.io/tscopf-economic-perspective/running_a_case/"/><link rel="canonical" href="https://alexupm95.github.io/tscopf-economic-perspective/running_a_case/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/fonts.css" rel="stylesheet" type="text/css"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="TSCOPF.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">TSCOPF.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><span class="tocitem">Part I — The model</span><ul><li><a class="tocitem" href="../model/01_why_stability/">1. Why stability constraints belong in the OPF</a></li><li><a class="tocitem" href="../model/02_steady_state_opf/">2. Steady-state OPF</a></li><li><a class="tocitem" href="../model/03_generator_models/">3. Generator models</a></li><li><a class="tocitem" href="../model/04_network_kron_fullbus/">4. The network: Kron vs FULL_BUS</a></li><li><a class="tocitem" href="../model/05_swing_dynamics/">5. Swing dynamics and discretization</a></li><li><a class="tocitem" href="../model/06_tsc_opf_assembled/">6. The TSC-OPF, assembled</a></li><li><a class="tocitem" href="../model/07_duals_economics/">7. Duals, KKT, and the economics</a></li><li><a class="tocitem" href="../model/08_controls_avr_governor/">8. Machine controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../model/09_grid_forming/">9. Grid-forming inverters</a></li></ul></li><li><span class="tocitem">Part II — Using the code</span><ul><li><a class="tocitem" href="../install/">Install</a></li><li><a class="tocitem" href="../quickstart/">Quick start</a></li><li class="is-active"><a class="tocitem" href>Running a case</a><ul class="internal"><li><a class="tocitem" href="#How-runs-are-configured"><span>How runs are configured</span></a></li><li><a class="tocitem" href="#7.-Example-configurations"><span>7. Example configurations</span></a></li><li><a class="tocitem" href="#8.-Outputs"><span>8. Outputs</span></a></li><li><a class="tocitem" href="#9.-Validation-before-solve"><span>9. Validation before solve</span></a></li><li><a class="tocitem" href="#10.-Quick-lookup-—-where-do-I-change-X?"><span>10. Quick lookup — where do I change X?</span></a></li></ul></li><li><a class="tocitem" href="../parameter_reference/">Parameter reference</a></li><li><a class="tocitem" href="../complete_example/">Complete example — every parameter</a></li><li><a class="tocitem" href="../configuration_map/">Configuration map — structs</a></li><li><a class="tocitem" href="../dynamic_controls_avr_governor/">Dynamic controls: AVR and turbine governor</a></li><li><a class="tocitem" href="../developer_architecture/">Developer architecture</a></li></ul></li><li><a class="tocitem" href="../api/">API</a></li><li><a class="tocitem" href="../formulations/">Legacy</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Part II — Using the code</a></li><li class="is-active"><a href>Running a case</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Running a case</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/alexupm95/tscopf-economic-perspective/blob/main/TSCOPF/docs/src/running_a_case.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Running-a-case"><a class="docs-heading-anchor" href="#Running-a-case">Running a case</a><a id="Running-a-case-1"></a><a class="docs-heading-anchor-permalink" href="#Running-a-case" title="Permalink"></a></h1><p>How to configure <strong>RunConfig</strong>, call <strong>run_case!</strong>, and interpret the results folder — from a single scenario through d_tol sweeps, MATPOWER import, and dual exports.</p><p>For every struct field and CSV column, see <a href="../parameter_reference/">Parameter reference</a>. For steady-state OPF equations and builder toggles in context, see <a href="../model/02_steady_state_opf/">Steady-state OPF</a>.</p><hr/><h2 id="How-runs-are-configured"><a class="docs-heading-anchor" href="#How-runs-are-configured">How runs are configured</a><a id="How-runs-are-configured-1"></a><a class="docs-heading-anchor-permalink" href="#How-runs-are-configured" title="Permalink"></a></h2><pre><code class="nohighlight hljs">run script (runs/run_9bus.jl, runs/run_39bus.jl)
    │
    ▼
RunConfig(...)                    ← orchestration + two nested avenues
    ├── dispatch::DispatchConfig     steady-state OPF (type_model, builder toggles)
    └── transient::TransientConfig   simulation, TS builder, dyn_model (when trans_stab=true)
    │
    ├── load_system(cfg, path_main)                    reads INPUT_FILES/&lt;case&gt;/
    └── run_case!(cfg, sys, path_main, path_results)   build → solve → save RESULTS/</code></pre><p>Both path arguments of <code>run_case!</code> are <strong>positional and required</strong> — <code>run_case!(cfg, sys)</code> is a <code>MethodError</code>. <code>load_system</code> is the lenient one: <code>path_main</code> defaults to <code>project_root()</code>.</p><p><strong>Copy helpers:</strong></p><ul><li><code>reconfigure(cfg; field=value)</code> — shallow override on <code>RunConfig</code> (deep-copies <code>dispatch</code> / <code>transient</code> by default)</li><li><code>reconfigure_transient(tc; simulation=…, builder=…, dyn_model=…)</code> — override nested transient fields (δ_tol sweeps)</li></ul><hr/><h2 id="7.-Example-configurations"><a class="docs-heading-anchor" href="#7.-Example-configurations">7. Example configurations</a><a id="7.-Example-configurations-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Example-configurations" title="Permalink"></a></h2><h3 id="7.1-Plain-ACOPF-(no-TS)"><a class="docs-heading-anchor" href="#7.1-Plain-ACOPF-(no-TS)">7.1 Plain ACOPF (no TS)</a><a id="7.1-Plain-ACOPF-(no-TS)-1"></a><a class="docs-heading-anchor-permalink" href="#7.1-Plain-ACOPF-(no-TS)" title="Permalink"></a></h3><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = false,
    case = &quot;9bus&quot;,
    load_factor = 1.5,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
)</code></pre><h3 id="7.2-TSC-ACOPF-—-Kron,-SC-contingency-2"><a class="docs-heading-anchor" href="#7.2-TSC-ACOPF-—-Kron,-SC-contingency-2">7.2 TSC-ACOPF — Kron, SC contingency 2</a><a id="7.2-TSC-ACOPF-—-Kron,-SC-contingency-2-1"></a><a class="docs-heading-anchor-permalink" href="#7.2-TSC-ACOPF-—-Kron,-SC-contingency-2" title="Permalink"></a></h3><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true,
    case = &quot;9bus&quot;,
    load_factor = 1.5,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;, use_matrix = true),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 100.0),
        dyn_model = DynModelConfig(
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><h3 id="7.3-TSC-ACOPF-—-FULL_BUS,-SC"><a class="docs-heading-anchor" href="#7.3-TSC-ACOPF-—-FULL_BUS,-SC">7.3 TSC-ACOPF — FULL_BUS, SC</a><a id="7.3-TSC-ACOPF-—-FULL_BUS,-SC-1"></a><a class="docs-heading-anchor-permalink" href="#7.3-TSC-ACOPF-—-FULL_BUS,-SC" title="Permalink"></a></h3><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true,
    case = &quot;9bus&quot;,
    load_factor = 1.5,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 100.0),
        dyn_model = DynModelConfig(
            network_form = FULL_BUS,
            mech_power_mode = USE_PM,
            bound_style_δ = :coi_box,
            zip_load_p = (1.0, 0.0, 0.0),  # (Z, I, P) — active demand, constant impedance
            zip_load_q = (1.0, 0.0, 0.0),  # (Z, I, P) — reactive demand, constant impedance
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><h3 id="7.3b-TSC-ACOPF-—-mixed-SG-GFM-(9bus_gfm)"><a class="docs-heading-anchor" href="#7.3b-TSC-ACOPF-—-mixed-SG-GFM-(9bus_gfm)">7.3b TSC-ACOPF — mixed SG + GFM (<code>9bus_gfm</code>)</a><a id="7.3b-TSC-ACOPF-—-mixed-SG-GFM-(9bus_gfm)-1"></a><a class="docs-heading-anchor-permalink" href="#7.3b-TSC-ACOPF-—-mixed-SG-GFM-(9bus_gfm)" title="Permalink"></a></h3><p>Requires <code>DQ_4TH</code> + <code>FULL_BUS</code> and split CSVs (<code>gen_dynamic_data_full.csv</code> for SGs, <code>gfm_dynamic_data.csv</code> for GFMs):</p><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true,
    case = &quot;9bus_gfm&quot;,
    load_factor = 1.0,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        gen_dynamic_filename = &quot;gen_dynamic_data_full.csv&quot;,
        simulation = TsSimulationConfig(δ_tol_deg = 100.0, t_end_sim = 1.0),
        dyn_model = DynModelConfig(
            allow_gfm = true,
            gen_order = DQ_4TH,
            network_form = FULL_BUS,
            mech_power_mode = USE_PM,
            bound_style_δ = :coi_box,
            zip_load_p = (1.0, 0.0, 0.0),  # (Z, I, P) — active demand, constant impedance
            zip_load_q = (1.0, 0.0, 0.0),  # (Z, I, P) — reactive demand, constant impedance
            fault = FaultConfig(contingency_id = 2),
        ),
    ),
)</code></pre><p>The bundled case is three synchronous machines plus one converter at bus 5 with <code>Imax = 1.2</code> pu, so the current limiter is built rather than bypassed. Contingency 2 is a fault at bus 7 cleared by opening branch 5–7; a 150 ms clearing time (<code>TsSimulationConfig(clearing_time = 0.15)</code>) is the configuration exercised by <code>test/runtests_gfm_transient.jl</code>.</p><p>The converter&#39;s variable boxes are guard-rails derived from <code>gfm_dynamic_data.csv</code> and the <code>gfm_*</code> margins on <code>TsBoundLimitsConfig</code>; they follow <code>bound_encoding</code> like every other family, so binding GFM limits appear in the dual export (<code>dual_gfm_limiter_Id</code>, <code>dual_gfm_droop</code>, <code>dual_LB/UB_gfm_Id_tf</code>, …). To widen or tighten one, set the margin rather than editing the builder:</p><pre><code class="language-julia hljs">builder = TsBuilderConfig(
    limits = TsBoundLimitsConfig(gfm_I_floor_pu = 2.0, gfm_V_meas_max_pu = 1.8),
)</code></pre><h3 id="7.4-FULL_BUS-—-generator-3-trip"><a class="docs-heading-anchor" href="#7.4-FULL_BUS-—-generator-3-trip">7.4 FULL_BUS — generator 3 trip</a><a id="7.4-FULL_BUS-—-generator-3-trip-1"></a><a class="docs-heading-anchor-permalink" href="#7.4-FULL_BUS-—-generator-3-trip" title="Permalink"></a></h3><pre><code class="language-julia hljs">cfg = RunConfig(
    trans_stab = true,
    case = &quot;9bus&quot;,
    solver_name = &quot;Ipopt&quot;,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        simulation = TsSimulationConfig(δ_tol_deg = 100.0),
        dyn_model = DynModelConfig(
            network_form = FULL_BUS,
            mech_power_mode = USE_PM,
            bound_style_δ = :coi_box,
            zip_load_p = (1.0, 0.0, 0.0),  # (Z, I, P) — active demand, constant impedance
            zip_load_q = (1.0, 0.0, 0.0),  # (Z, I, P) — reactive demand, constant impedance
            fault = FaultConfig(fault_type = GL, gl_gen_ids = [3]),
        ),
    ),
)</code></pre><h3 id="7.5-Custom-TS-builder-toggles"><a class="docs-heading-anchor" href="#7.5-Custom-TS-builder-toggles">7.5 Custom TS builder toggles</a><a id="7.5-Custom-TS-builder-toggles-1"></a><a class="docs-heading-anchor-permalink" href="#7.5-Custom-TS-builder-toggles" title="Permalink"></a></h3><pre><code class="language-julia hljs">transient = TransientConfig(
    builder = TsBuilderConfig(
        bound_δ_tf = false,
        ineq_δ_COI_tf_lower = true,
    ),
    dyn_model = DynModelConfig(…),
)</code></pre><p>Pre-fault <code>P</code>/<code>Q</code>/<code>P_m</code> init equalities are always built by the model path (no <code>TsBuilderConfig</code> fields). Use <code>mech_power_mode = USE_PG</code> when the swing equation should use <code>P_g</code> instead of an independent <code>P_m</code> (then <code>Pm</code> init is omitted).</p><h3 id="7.6-δ_tol-sweep"><a class="docs-heading-anchor" href="#7.6-δ_tol-sweep">7.6 δ_tol sweep</a><a id="7.6-δ_tol-sweep-1"></a><a class="docs-heading-anchor-permalink" href="#7.6-δ_tol-sweep" title="Permalink"></a></h3><pre><code class="language-julia hljs">base_cfg = RunConfig(
    trans_stab = true,
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    transient = TransientConfig(
        dyn_model = DynModelConfig(fault = FaultConfig(contingency_id = 2)),
    ),
)
sys = load_system(base_cfg, path_main)

for δ_val in 90:1:100
    tc = reconfigure_transient(base_cfg.transient;
        simulation = TsSimulationConfig(δ_tol_deg = Float64(δ_val)))
    cfg = reconfigure(base_cfg; transient = tc)
    run_case!(cfg, sys, path_main, path_folder_results)
end</code></pre><hr/><h2 id="8.-Outputs"><a class="docs-heading-anchor" href="#8.-Outputs">8. Outputs</a><a id="8.-Outputs-1"></a><a class="docs-heading-anchor-permalink" href="#8.-Outputs" title="Permalink"></a></h2><p>Each <code>run_case!</code> writes under <code>RESULTS/Results - &lt;timestamp&gt;/</code> (unless <code>overwrite_results=true</code>, which uses the flat <code>RESULTS/</code> tree with the same conditional rules).</p><p><strong>Folder creation</strong> happens at the start of <code>run_case!</code> via <code>build_results_paths</code> (<code>_common/auxiliar_functions.jl</code>). <strong>File writes</strong> happen after a successful solve (<code>OPTIMAL</code>, <code>LOCALLY_SOLVED</code>, or <code>ITERATION_LIMIT</code>), except <code>Inputs/</code> which is populated immediately from <code>INPUT_FILES/&lt;case&gt;/</code>.</p><table><tr><th style="text-align: right">Subfolder</th><th style="text-align: right">Created when (<code>mkpath</code> at run start)</th><th style="text-align: right">Populated when</th></tr><tr><td style="text-align: right"><code>Inputs/</code></td><td style="text-align: right">always</td><td style="text-align: right">run start (<code>Copy_Input_CSVs_To_Results!</code>)</td></tr><tr><td style="text-align: right"><code>&lt;script&gt;.jl</code> (run-folder root, not a subfolder)</td><td style="text-align: right"><code>run_script</code> set</td><td style="text-align: right">run start — byte-for-byte copy of the <code>.jl</code> file that built the <code>RunConfig</code>, written before the solve so it survives a failure</td></tr><tr><td style="text-align: right"><code>run_manifest.toml</code> (run-folder root)</td><td style="text-align: right">always</td><td style="text-align: right">after the solve, before the model is released — the machine-readable description of the run (see below)</td></tr><tr><td style="text-align: right"><code>Dispatch/CSV/</code></td><td style="text-align: right">always</td><td style="text-align: right">successful solve (primal dispatch CSV/XLSX/TXT)</td></tr><tr><td style="text-align: right"><code>Dispatch/model_details.txt</code>, <code>Dispatch/model_summary.txt</code></td><td style="text-align: right">always</td><td style="text-align: right">at model build (objective, variables, constraints). Box limits appear as <code>ineq_const</code> rows when <code>bound_encoding = CONSTRAINT</code>, or as equivalent ≤-form lines from <code>bound_manifest</code> when <code>bound_encoding = VARIABLE</code>.</td></tr><tr><td style="text-align: right"><code>Dispatch/CSV_duals/</code></td><td style="text-align: right"><code>save_duals=true</code></td><td style="text-align: right">successful solve (JuMP primal dual CSV + <code>Dispatch_Duals.xlsx</code>)</td></tr><tr><td style="text-align: right"><code>Dispatch_WarmStart/</code>, <code>Dispatch_WarmStart/CSV/</code></td><td style="text-align: right"><code>save_warmstart_dispatch=true</code> and either FULL_BUS TSC-ACOPF or Kron TSC-DCOPF</td><td style="text-align: right">successful pre-solve (before TS assembly); same reports as the standalone formulation</td></tr><tr><td style="text-align: right"><code>Dispatch_WarmStart/CSV/delta_ref.csv</code></td><td style="text-align: right"><code>save_warmstart_dispatch=true</code> and Kron TSC-DCOPF</td><td style="text-align: right">the Taylor anchor <span>$\delta_{ref}$</span> the linearised <span>$P_e$</span> rows expand around</td></tr><tr><td style="text-align: right"><code>Dispatch_WarmStart/CSV_duals/</code></td><td style="text-align: right"><code>save_warmstart_dispatch=true</code> and <code>save_duals=true</code></td><td style="text-align: right">pre-solve JuMP duals</td></tr><tr><td style="text-align: right"><code>Dispatch_WarmStart/prefault_coupling_starts.{txt,csv}</code></td><td style="text-align: right">FULL<em>BUS TSC-ACOPF (independent of `save</em>warmstart_dispatch`)</td><td style="text-align: right">after TS assembly, before the joint solve: the <code>start=</code> values the coupling variables were seeded with</td></tr><tr><td style="text-align: right"><code>Dispatch_Dual/</code></td><td style="text-align: right"><code>solve_explicit_dual=true</code> and <code>type_model</code> in <code>{&quot;ED&quot;,&quot;DCOPF&quot;}</code></td><td style="text-align: right">successful primal + explicit dual LP solve</td></tr><tr><td style="text-align: right"><code>Dispatch_Dual/CSV/</code>, <code>Dispatch_Dual/CSV_duals/</code></td><td style="text-align: right">same as <code>Dispatch_Dual/</code></td><td style="text-align: right">explicit dual LP outputs</td></tr><tr><td style="text-align: right"><code>Bus_Matrices/</code></td><td style="text-align: right"><code>type_model</code> in <code>{&quot;ACOPF&quot;,&quot;DCOPF&quot;}</code> and (<code>save_matrices=true</code> or <code>trans_stab=true</code>)</td><td style="text-align: right">steady-state: Ybus/Bbus if <code>save_matrices</code>; TSC: fault/post-fault Y always when <code>trans_stab</code></td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/</code></td><td style="text-align: right"><code>trans_stab=true</code></td><td style="text-align: right">successful TSC solve (classical + FULL_BUS trajectories)</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/electrical_reactive_power.csv</code></td><td style="text-align: right">Kron TSC-ACOPF (<code>expressions[:Qe_tf]</code>) or FULL<em>BUS (`vars[:Qe</em>tf]`)</td><td style="text-align: right">per-generator <span>$Q_e(t)$</span> [MVAr]</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/generator_*.csv</code></td><td style="text-align: right"><code>network_form=FULL_BUS</code></td><td style="text-align: right">per-generator <span>$P_e, Q_e$</span></td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/generator_internal_voltage.csv</code></td><td style="text-align: right">classical models (<code>gen_order=CLASSICAL_2ND</code>), Kron <strong>and</strong> FULL_BUS</td><td style="text-align: right">pre-fault internal EMF magnitude <span>$E$</span> per generator</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/bus_*.csv</code></td><td style="text-align: right"><code>network_form=FULL_BUS</code></td><td style="text-align: right">nodal <span>$P, Q, V, \theta$</span> trajectories</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/total_energy.csv</code></td><td style="text-align: right"><code>trans_stab=true</code></td><td style="text-align: right"><span>$V_e = V_{ke} + V_{pe}$</span> per SG, alongside <code>kinetic_energy.csv</code> / <code>potential_energy.csv</code></td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/dq_*.csv</code></td><td style="text-align: right"><code>gen_order=DQ_4TH</code></td><td style="text-align: right"><span>$E_d, E_q, I_d, I_q, T_e, E_{fd}$</span> and the terminal <span>$V_d, V_q$</span> trajectories</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/gfm_*.csv</code></td><td style="text-align: right"><code>allow_gfm=true</code></td><td style="text-align: right">converter states, <code>gfm_current_loading.csv</code>, and <code>gfm_setpoints.csv</code> (pre-fault <span>$V_{set}$</span> and the <span>$t=0$</span> filter states)</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV_duals/</code></td><td style="text-align: right"><code>trans_stab=true</code> and <code>save_duals=true</code></td><td style="text-align: right">successful TSC solve <strong>with a dual certificate</strong> (dynamic dual CSV/XLSX)</td></tr><tr><td style="text-align: right"><code>Transient_Stability/Figures/</code></td><td style="text-align: right"><code>trans_stab=true</code> and <code>save_ts_plots=true</code></td><td style="text-align: right">successful TSC solve (trajectory SVG plots)</td></tr><tr><td style="text-align: right"><code>Transient_Stability/Figures_Duals/</code></td><td style="text-align: right"><code>trans_stab=true</code>, <code>save_duals=true</code> <strong>and</strong> <code>save_ts_plots=true</code></td><td style="text-align: right">stability-corridor dual SVGs, one file per generator and bound side, for whichever corridors the run built: <code>Duals Trans. Stab. Const G&lt;id&gt; &lt;side&gt;.svg</code> for the δ corridor (COI- or machine-referenced) and <code>Duals Trans. Stab. Const Domega G&lt;id&gt; &lt;side&gt;.svg</code> for the Δω corridor</td></tr><tr><td style="text-align: right"><code>Transient_Stability/CSV/Debug/</code></td><td style="text-align: right"><code>trans_stab=true</code> and <code>save_ts_debug_csv=true</code></td><td style="text-align: right">per-(window, gen, step) diagnostics: value, margin and dual on one row</td></tr><tr><td style="text-align: right"><code>Optim_Matrices/</code></td><td style="text-align: right"><code>save_optim_matrices=true</code> and steady-state dispatch</td><td style="text-align: right">successful solve (Jacobian/Hessian/gradient COO CSV). Row count depends on <code>bound_encoding</code>: <code>VARIABLE</code> mode has fewer inequality rows because box limits are not explicit <code>@constraint</code>s.</td></tr></table><p><code>Transient_Stability/CSV/Debug/</code> and <code>Optim_Matrices/</code> are <strong>not</strong> in <code>path_names</code>: they are created on demand by their writers (<code>Save_TS_Debug_CSV!</code> and <code>Compute_and_Save_Optimal_Matrices</code>), so they appear only when their flag is on and the solve reached the point of writing them.</p><p><strong>Not created:</strong> <code>Dispatch/CSV_duals/</code> when <code>save_duals=false</code>; <code>Bus_Matrices/</code> for ED/UC or ACOPF/DCOPF with <code>save_matrices=false</code> and <code>trans_stab=false</code>; any <code>Transient_Stability/</code> subtree when <code>trans_stab=false</code>; <code>Dispatch_Dual/</code> unless <code>solve_explicit_dual=true</code> on a DC-OPF case.</p><p><strong>Duals and non-converged solves.</strong> <code>run_case!</code> accepts <code>ITERATION_LIMIT</code> and <code>ALMOST_LOCALLY_SOLVED</code> as &quot;solved enough&quot; to export the primal trajectories, but a solve that stopped early carries no dual certificate. Both dual writers therefore require <code>dual_status ∈ {FEASIBLE_POINT, NEARLY_FEASIBLE_POINT}</code> and skip the export with a warning otherwise. Note this is stricter than <code>JuMP.has_duals</code>, which only asks for <code>dual_status != NO_SOLUTION</code> and so accepts the <code>UNKNOWN_RESULT_STATUS</code> that Ipopt reports after hitting <code>max_iter</code> — multipliers that exist as iterates and certify nothing. When the export does run, <code>duals.txt</code> and <code>dynamic_model_duals.txt</code> open with the termination / primal / dual status of the solve that produced them.</p><p><strong>Known limit.</strong> The Kron-linear path (TSC-DCOPF) has no reactive-power variable or expression, so <code>electrical_reactive_power.csv</code> is absent there by construction — not a missing export.</p><h3 id="8.0-run_manifest.toml-—-reading-a-run-back-with-a-script"><a class="docs-heading-anchor" href="#8.0-run_manifest.toml-—-reading-a-run-back-with-a-script">8.0 <code>run_manifest.toml</code> — reading a run back with a script</a><a id="8.0-run_manifest.toml-—-reading-a-run-back-with-a-script-1"></a><a class="docs-heading-anchor-permalink" href="#8.0-run_manifest.toml-—-reading-a-run-back-with-a-script" title="Permalink"></a></h3><p><code>input_parameters.txt</code> is written for people, and it does not record <code>load_factor</code>; <code>Inputs/bus_data.csv</code> archives the demand <em>before</em> that scaling is applied (<code>load_system</code> scales after the copy). A <code>run_script</code> copy only contains the fields someone typed. So none of the three lets a script recover what was actually solved.</p><p><code>run_manifest.toml</code> does, and it is written on <strong>every</strong> run — failed ones included, where <code>[status]</code> records why the folder is otherwise empty. Read it with any TOML parser (<code>TOML.parsefile</code> in Julia, stdlib <code>tomllib</code> in Python):</p><table><tr><th style="text-align: right">Table</th><th style="text-align: right">Contents</th></tr><tr><td style="text-align: right"><code>[run]</code></td><td style="text-align: right">every <code>RunConfig</code> scalar, <code>load_factor</code> included, plus <code>[run.ipopt]</code> / <code>[run.highs]</code> / … solver subtables</td></tr><tr><td style="text-align: right"><code>[dispatch]</code></td><td style="text-align: right"><code>DispatchConfig</code>, enums as strings</td></tr><tr><td style="text-align: right"><code>[transient.simulation]</code>, <code>[transient.builder]</code>, <code>[transient.dyn_model]</code>, <code>[transient.dyn_model.fault]</code></td><td style="text-align: right">the transient config tree</td></tr><tr><td style="text-align: right"><code>[resolved]</code></td><td style="text-align: right">what only the built model knows: <code>delta_ref_gen</code> (the machine <code>:highest_H</code> picked), <code>delta_pair_count</code> / <code>delta_pairs</code> (the unordered pairs a <code>:pairwise</code> corridor covered), <code>sg_ids</code> / <code>gfm_ids</code>, <code>H</code> / <code>D</code> / <code>Xd_tr</code>, <code>delta_tol</code> / <code>delta_pair_tol</code>, <code>t_step</code>, <code>n_steps_fault</code> / <code>n_steps_postfault</code> / <code>n_steps_total</code>, and the cost curve <code>c0</code> / <code>c1</code> / <code>c2</code> per generator</td></tr><tr><td style="text-align: right"><code>[exports]</code></td><td style="text-align: right">the dual CSV basenames this run actually wrote, so a reader does not have to probe the filesystem</td></tr><tr><td style="text-align: right"><code>[status]</code></td><td style="text-align: right"><code>termination_status</code>, <code>objective_MVA</code>, <code>t_build</code>, <code>t_solve</code></td></tr></table><p>The config tables are reflected off the structs with <code>fieldnames</code>, so a field added to <code>RunConfig</code> or <code>DynModelConfig</code> appears in the manifest without touching the writer. Greek field names are transliterated on the way out (<code>δ_tol</code> → <code>delta_tol</code>, <code>Δω_tol</code> → <code>Delta_omega_tol</code>) so attribute access on the reading side stays sane. Fields with no serialisable value are omitted rather than written as a placeholder: <code>nothing</code>, and callbacks such as <code>post_solve_hook</code>.</p><h3 id="8.1-Export-flags"><a class="docs-heading-anchor" href="#8.1-Export-flags">8.1 Export flags</a><a id="8.1-Export-flags-1"></a><a class="docs-heading-anchor-permalink" href="#8.1-Export-flags" title="Permalink"></a></h3><p>There is no master &quot;save everything&quot; switch. What a run writes is decided by the flags below plus the model-shape gates (<code>network_form</code>, <code>gen_order</code>, <code>include_avr</code>, <code>include_governor</code>, <code>allow_gfm</code>), which decide which quantities exist at all.</p><table><tr><th style="text-align: right">Flag</th><th style="text-align: right">Struct</th><th style="text-align: right">Default</th><th style="text-align: right">Controls</th></tr><tr><td style="text-align: right"><code>save_duals</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right"><code>Dispatch/CSV_duals/</code>, <code>duals.txt</code>, <code>Dispatch_Duals.xlsx</code>, and the whole <code>Transient_Stability/CSV_duals/</code> + <code>OPF_Duals_Results.xlsx</code> layer</td></tr><tr><td style="text-align: right"><code>save_matrices</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>true</code></td><td style="text-align: right"><code>Bus_Matrices/</code> (Ybus / Bbus dumps)</td></tr><tr><td style="text-align: right"><code>save_ts_plots</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>Transient_Stability/Figures/</code> and <code>Figures_Duals/</code>; requires the Plots extension</td></tr><tr><td style="text-align: right"><code>save_ts_debug_csv</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>Transient_Stability/CSV/Debug/</code></td></tr><tr><td style="text-align: right"><code>save_optim_matrices</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>Optim_Matrices/</code> (steady-state only; forced off for TSC runs)</td></tr><tr><td style="text-align: right"><code>save_warmstart_dispatch</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>Dispatch_WarmStart/</code> (FULL_BUS TSC-ACOPF only)</td></tr><tr><td style="text-align: right"><code>run_script</code></td><td style="text-align: right"><code>RunConfig</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Copy of the configuring <code>.jl</code> file in the run-folder root; set it to <code>@__FILE__</code> in the run script</td></tr><tr><td style="text-align: right"><code>solve_explicit_dual</code></td><td style="text-align: right"><code>DispatchConfig</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right"><code>Dispatch_Dual/</code> (ED / DC-OPF only)</td></tr></table><p><code>TransientConfig</code>, <code>TsBuilderConfig</code> and <code>DynModelConfig</code> carry <strong>no</strong> export flags — their toggles change the model, and therefore which files have content to hold, but never whether an existing quantity is written.</p><p><strong>MATPOWER import</strong> (<code>Import_Matpower_Case</code>) creates only <code>Results - &lt;ts&gt;/Inputs/</code> — see §6.1.</p><h3 id="8.2-Solver-logs"><a class="docs-heading-anchor" href="#8.2-Solver-logs">8.2 Solver logs</a><a id="8.2-Solver-logs-1"></a><a class="docs-heading-anchor-permalink" href="#8.2-Solver-logs" title="Permalink"></a></h3><p>Each run writes optimiser text logs at the <strong>timestamped run root</strong> (alongside <code>input_parameters.txt</code>):</p><table><tr><th style="text-align: right">File</th><th style="text-align: right">When written</th></tr><tr><td style="text-align: right"><code>solver_log.txt</code></td><td style="text-align: right">Main solve (steady-state OPF or full TSC problem)</td></tr><tr><td style="text-align: right"><code>solver_log_warmstart.txt</code></td><td style="text-align: right">Optional pre-solves only: DCOPF steady-state before TSC-DCOPF, or FULL_BUS ACOPF warm start before TSC assembly</td></tr></table><p>Logs are configured via <code>set_solver_log_path!</code> (<code>_manage_inputs/functions_2_setup_optim.jl</code>): Ipopt/MadNLP/PARDISO use <code>output_file</code>; Gurobi uses <code>LogFile</code>; HiGHS uses <code>log_file</code>.</p><h3 id="8.2.1-PARDISO-on-Windows-(optional)"><a class="docs-heading-anchor" href="#8.2.1-PARDISO-on-Windows-(optional)">8.2.1 PARDISO on Windows (optional)</a><a id="8.2.1-PARDISO-on-Windows-(optional)-1"></a><a class="docs-heading-anchor-permalink" href="#8.2.1-PARDISO-on-Windows-(optional)" title="Permalink"></a></h3><p>For large ACOPF / TSC-ACOPF KKT systems, you can use Intel MKL PARDISO as Ipopt&#39;s linear solver instead of the default MUMPS:</p><pre><code class="language-julia hljs">cfg = RunConfig(
    solver_name = &quot;Ipopt-pardiso&quot;,
    ipopt = IpoptSolverConfig(
        pardiso_lib_path = raw&quot;C:\Libraries\Pardiso\lib\libpardiso.dll&quot;,
    ),
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
    # ...
)</code></pre><p>Requirements:</p><ul><li>A licensed <code>libpardiso.dll</code> (or platform equivalent).</li><li>Set <code>IpoptSolverConfig.pardiso_lib_path</code> <strong>or</strong> <code>ENV[&quot;JULIA_PARDISO_LIB&quot;]</code> before the run.</li><li>By default <code>pardiso_license_message = true</code> sets <code>ENV[&quot;PARDISOLICMESSAGE&quot;] = &quot;1&quot;</code>.</li></ul><p><code>&quot;Ipopt-pardiso&quot;</code> is an Ipopt backend (<code>is_ipopt_backend_solver</code>); all other <code>IpoptSolverConfig</code> fields (tolerances, <code>max_iter</code>, Hessian mode) apply as for <code>solver_name = &quot;Ipopt&quot;</code>.</p><h3 id="8.2.2-MadNLP-HSL-(optional)"><a class="docs-heading-anchor" href="#8.2.2-MadNLP-HSL-(optional)">8.2.2 MadNLP + HSL (optional)</a><a id="8.2.2-MadNLP-HSL-(optional)-1"></a><a class="docs-heading-anchor-permalink" href="#8.2.2-MadNLP-HSL-(optional)" title="Permalink"></a></h3><p>MadNLP can use HSL via <code>MadNLPHSL</code>. <code>solver_name</code> is namespaced so NLP solver and linear engine stay explicit (<code>&quot;Ipopt-ma57&quot;</code> vs <code>&quot;MadNLP-ma57&quot;</code>). Pardiso remains Ipopt-only (<code>&quot;Ipopt-pardiso&quot;</code>).</p><table><tr><th style="text-align: right"><code>solver_name</code></th><th style="text-align: right">Linear solver</th><th style="text-align: right">Extra packages</th></tr><tr><td style="text-align: right"><code>&quot;MadNLP&quot;</code></td><td style="text-align: right">MUMPS (default)</td><td style="text-align: right"><code>MadNLP</code></td></tr><tr><td style="text-align: right"><code>&quot;MadNLP-ma57&quot;</code></td><td style="text-align: right">HSL MA57</td><td style="text-align: right"><code>MadNLP</code>, <code>MadNLPHSL</code>, <code>HSL_jll</code></td></tr><tr><td style="text-align: right"><code>&quot;MadNLP-ma97&quot;</code></td><td style="text-align: right">HSL MA97</td><td style="text-align: right"><code>MadNLP</code>, <code>MadNLPHSL</code>, <code>HSL_jll</code></td></tr></table><pre><code class="language-julia hljs">using TSCOPF, MadNLP, MadNLPHSL

cfg = RunConfig(
    solver_name = &quot;MadNLP-ma57&quot;,
    madnlp = MadNLPSolverConfig(tol = 1e-8),
    dispatch = DispatchConfig(type_model = &quot;ACOPF&quot;),
)</code></pre><p>Notes:</p><ul><li><p>MadNLP does <strong>not</strong> use Ipopt&#39;s <code>hsllib</code> attribute.</p></li><li><p>HSL: install/configure <code>HSL_jll</code> as for Ipopt HSL, then <code>Pkg.add(&quot;MadNLPHSL&quot;)</code>. If you downloaded a licensed <code>HSL_jll</code> tree (e.g. from the HSL portal), <strong>develop that path in every Julia environment</strong> that should use MA57/MA97 — including the simulations project. Example:</p><pre><code class="language-julia hljs">using Pkg
Pkg.develop(path = raw&quot;C:\path\to\HSL_jll.jl.v2025.7.21&quot;)   # wherever you unpacked it
Pkg.add(&quot;MadNLPHSL&quot;)</code></pre><p>A stock registry <code>HSL_jll</code> (e.g. v4.0.6) may provide a <code>libhsl.dll</code> that loads but lacks full MA57 symbols; MadNLP then fails at factorize with missing <code>MA57_version</code>. Ipopt-only workflows often already have the licensed package developed in <code>~/.julia/environments/v1.x</code>, which is why Ipopt+ma57 can work without an explicit license environment variable.</p></li><li><p>Optional MA97 threads: <code>MadNLPSolverConfig(ma97_num_threads = 8)</code>.</p></li><li><p>Further MA57/MA97 knobs go in <code>madnlp.raw_options</code> (e.g. <code>&quot;ma57_pivtol&quot; =&gt; 1e-8</code>).</p></li></ul><div class="admonition is-info" id="Windows-file-locks-3a893958d446eed2"><header class="admonition-header">Windows file locks<a class="admonition-anchor" href="#Windows-file-locks-3a893958d446eed2" title="Permalink"></a></header><div class="admonition-body"><p>Ipopt keeps <code>output_file</code> open until the native <code>IpoptProblem</code> is freed. <code>run_case!</code> calls <code>release_solver_backend!(model)</code> <strong>after</strong> all result exports: finalize any Ipopt inner problem, <code>empty!(model)</code>, then <code>GC.gc()</code>. You can move or archive <code>solver_log*.txt</code> without closing Julia. Do <strong>not</strong> call <code>release_solver_backend!</code> yourself while you still need <code>JuMP.value</code> / <code>JuMP.dual</code> on that model. The returned <code>dyn_model_dict</code> variable references are stale after release — use the saved CSV/TXT outputs. In batch loops, discard the result tuple between iterations so nothing pins the emptied model.</p></div></div><h3 id="8.3-Dual-variable-exports"><a class="docs-heading-anchor" href="#8.3-Dual-variable-exports">8.3 Dual variable exports</a><a id="8.3-Dual-variable-exports-1"></a><a class="docs-heading-anchor-permalink" href="#8.3-Dual-variable-exports" title="Permalink"></a></h3><div class="admonition is-warning" id="Sign-convention-—-the-easiest-place-to-get-an-economic-reading-backwards-ba70811aef0760a5"><header class="admonition-header">Sign convention — the easiest place to get an economic reading backwards<a class="admonition-anchor" href="#Sign-convention-—-the-easiest-place-to-get-an-economic-reading-backwards-ba70811aef0760a5" title="Permalink"></a></header><div class="admonition-body"><p>Inequalities are coded as <code>(LHS − RHS) ≤ 0</code>, so <code>JuMP.dual()</code> on an <em>active</em> inequality constraint is <strong>non-positive</strong> by construction — a negative dual on a <code>P_g ≤ P_g^max</code> constraint is the expected sign for a binding capacity limit, not an error. Power-balance LMPs use <strong>π<em>k = +λ</em>k</strong> on the primal JuMP duals: the balance is coded <code>P_g − P_d − Σflows == 0</code> and the Lagrangian is <code>f − Σλ(LHS − RHS)</code>, so the two minus signs cancel. The <strong>explicit dual LP</strong> under <code>Dispatch_Dual/</code> is a different object with the opposite convention, <code>π_k = −λ_k</code>. When exporting a new dual family, cross-check the sign on a small case (case9, contingency 2) before trusting the CSV: flipping this once and propagating it through a stability-adjusted-LMP figure is a quiet way to publish a wrong-signed rent.</p></div></div><p><strong>Steady-state — <code>Dispatch/Dispatch_Duals.xlsx</code></strong></p><p>Registry-driven by <code>_manage_outputs/DispatchDualRegistry.jl</code> (<code>STEADY_STATE_DUAL_SPECS</code>): one generic exporter writes whichever constraint families exist in the solved model, so ED, DC-OPF and AC-OPF share the same sheet/column naming. Sheets present depend on the model and on the <code>DispatchConfig</code> toggles (<code>ineq_sbranch_upper</code>, <code>ineq_ang_diff_branch</code>, <code>bound_*</code>, <code>ineq_sg_upper</code>).</p><table><tr><th style="text-align: right">Sheet</th><th style="text-align: right">Constraint</th><th style="text-align: right">Notation / id column</th></tr><tr><td style="text-align: right"><code>P_Balance</code> / <code>Q_Balance</code></td><td style="text-align: right">Active / reactive power balance</td><td style="text-align: right">λ<em>k (LMP = +λ</em>k), Bus_ID</td></tr><tr><td style="text-align: right"><code>Pd_Pin</code></td><td style="text-align: right">Demand pin, <code>P_d[k] - p_d⁰[k] == 0</code> (<code>pd_as_variable</code>, ACOPF)</td><td style="text-align: right">σ<em>k = ∂L/∂P</em>d(k), Bus_ID</td></tr><tr><td style="text-align: right"><code>Sg_Upper</code></td><td style="text-align: right">Generator capability curve</td><td style="text-align: right">Gen_ID</td></tr><tr><td style="text-align: right"><code>Sik_Upper</code> / <code>Ski_Upper</code></td><td style="text-align: right">Branch thermal limits (i→k / k→i)</td><td style="text-align: right">Branch_ID</td></tr><tr><td style="text-align: right"><code>Ang_Diff_Lo</code> / <code>Ang_Diff_Up</code></td><td style="text-align: right">Angle difference limits</td><td style="text-align: right">ρ<em>km⁻ / ρ</em>km⁺, Branch_ID</td></tr><tr><td style="text-align: right"><code>V_Mag_Lo</code> / <code>V_Mag_Up</code></td><td style="text-align: right">Bus voltage magnitude limits</td><td style="text-align: right">Bus_ID</td></tr><tr><td style="text-align: right"><code>V_Ang_Lo</code> / <code>V_Ang_Up</code></td><td style="text-align: right">Bus angle limits</td><td style="text-align: right">μ<em>k⁻ / μ</em>k⁺, Bus_ID</td></tr><tr><td style="text-align: right"><code>Pg_Lo</code> / <code>Pg_Up</code></td><td style="text-align: right">Generator P limits</td><td style="text-align: right">η<em>g⁻ / η</em>g⁺, Gen_ID</td></tr><tr><td style="text-align: right"><code>Qg_Lo</code> / <code>Qg_Up</code></td><td style="text-align: right">Generator Q limits</td><td style="text-align: right">Gen_ID</td></tr><tr><td style="text-align: right"><code>Eq_Pik</code> / <code>Eq_Qik</code> / <code>Eq_Pki</code> / <code>Eq_Qki</code></td><td style="text-align: right">Branch flow definitions (explicit-flow models)</td><td style="text-align: right">Branch_ID</td></tr><tr><td style="text-align: right"><code>Pik_Lo</code>/<code>Up</code>, <code>Qik_Lo</code>/<code>Up</code>, <code>Pki_Lo</code>/<code>Up</code>, <code>Qki_Lo</code>/<code>Up</code></td><td style="text-align: right">Branch flow bounds (when <code>bound_P_ik</code> … enabled)</td><td style="text-align: right">Branch_ID</td></tr><tr><td style="text-align: right"><code>GFM_Imax</code> / <code>GFM_Emax</code></td><td style="text-align: right">Grid-forming converter capability at the dispatch point (<code>allow_gfm</code>, ACOPF)</td><td style="text-align: right">Gen_ID</td></tr></table><p>CSV mirrors live in <code>Dispatch/CSV_duals/</code> (one file per family, e.g. <code>dual_P_balance.csv</code>, <code>dual_Ski_Upper.csv</code>, <code>dual_diff_ang_Upper.csv</code>). Column headers match the table above; the generator-bound CSVs use <code>Gen_ID</code> and the <code>k→i</code> / angle-upper families carry their own <code>Dual_Ski_Upper</code> / <code>Dual_diff_ang_Upper</code> columns.</p><p><strong>Transient — <code>Transient_Stability/OPF_Duals_Results.xlsx</code></strong></p><table><tr><th style="text-align: right">Sheet</th><th style="text-align: right">Constraint family</th></tr><tr><td style="text-align: right"><code>Pe_init_Duals</code></td><td style="text-align: right">Initial P–δ–E link</td></tr><tr><td style="text-align: right"><code>delta_COI_Duals</code></td><td style="text-align: right">COI angle definition</td></tr><tr><td style="text-align: right"><code>Pe_duals</code></td><td style="text-align: right">Electrical power during transient</td></tr><tr><td style="text-align: right"><code>delta_Duals</code></td><td style="text-align: right">Rotor angle (trapezoidal)</td></tr><tr><td style="text-align: right"><code>Delta_Omega_Duals</code></td><td style="text-align: right">Speed deviation (swing)</td></tr><tr><td style="text-align: right"><code>delta_COI_Lower_Duals</code> / <code>delta_COI_Upper_Duals</code></td><td style="text-align: right">δ w.r.t. COI stability bounds</td></tr></table><p>Optional box families (<code>TsBuilderConfig.bound_*</code>) export under their own names on both windows — <code>dual_LB_δ_tf</code> / <code>dual_UB_δ_tf</code>, and the same pattern for <code>Δω</code>, <code>Pe</code>, <code>Qe</code>, <code>δCOI</code>, and the dq states <code>Ed</code>, <code>Eq</code>, <code>Id</code>, <code>Iq</code>, <code>Te</code>. With <code>allow_gfm</code> the converter families follow: the measurement filters (<code>filter_P</code>, <code>filter_Q</code>, <code>filter_V</code>), the δ integration step, the raw and clipped Q–V PI states, the current limiter, <code>Pe</code>/<code>Qe</code>, and the pre-fault <code>δ</code> / <code>P_set</code> boxes.</p><p>Every one of these is available on <strong>GL and OB</strong> disturbances too. Those build a single window, and the export gate used to require a post-fault key that single-window runs never create — so a GL or OB run silently produced no stability duals at all. Presence is now decided by the fault-on key alone and the exported series simply covers one window.</p><p>Authoritative mapping: <code>_transient_stability/DynDualRegistry.jl</code> (the three <code>*_DUAL_SPECS</code> constants).</p><p><strong>Id columns in the TS dual CSVs.</strong> Every file under <code>Transient_Stability/CSV_duals/</code> names what its rows and columns are:</p><ul><li>per-generator trajectories use <code>Gen_&lt;id&gt;</code> headers, per-<strong>bus</strong> ones use <code>Bus_&lt;id&gt;</code>. The nodal families (<code>dual_Pbalance.csv</code>, <code>dual_Qbalance.csv</code>, <code>dual_V_lower.csv</code>, …) used to be labelled <code>Gen_1 … Gen_9</code> as well, which read as if bus 4 were a generator.</li><li>the one-value-per-generator files (<code>dual_Pe_init.csv</code>, <code>dual_Pm_init.csv</code>, the <code>dual_LB_*</code> / <code>dual_UB_*</code> boxes) carry a leading <code>Gen_ID</code> column, and the merged time series (<code>dual_delta_COI.csv</code>, …) carry a running <code>Index</code>. Previously those files had no id column at all, so the only way to attribute a row was its position — and positions do not line up between families: on a mixed fleet <code>dual_Pe_init.csv</code> spans SG <strong>and</strong> converters while <code>dual_Pe.csv</code> spans the machines alone.</li></ul><p>Readers that select by column name are unaffected by the addition.</p><hr/><h2 id="9.-Validation-before-solve"><a class="docs-heading-anchor" href="#9.-Validation-before-solve">9. Validation before solve</a><a id="9.-Validation-before-solve-1"></a><a class="docs-heading-anchor-permalink" href="#9.-Validation-before-solve" title="Permalink"></a></h2><p><code>run_case!</code> calls, in order:</p><ol><li><code>Check_Coherence_Input_Data</code> — model/solver pairing  </li><li><code>validate_run_config!</code> — dispatch + transient consistency  </li><li><code>validate_dyn_config!</code> — <code>DynModelConfig</code> rules  </li><li><code>validate_fault_config!</code> — disturbance vs network (when <code>trans_stab=true</code>)  </li><li><code>validate_δ_reference!</code> — the reference machine of a <code>:highest_H</code> / <code>:ref_gen</code> δ corridor against the actual generator data, and the two-survivor requirement shared with <code>:pairwise</code> (when <code>trans_stab=true</code>)</li></ol><hr/><h2 id="10.-Quick-lookup-—-where-do-I-change-X?"><a class="docs-heading-anchor" href="#10.-Quick-lookup-—-where-do-I-change-X?">10. Quick lookup — where do I change X?</a><a id="10.-Quick-lookup-—-where-do-I-change-X?-1"></a><a class="docs-heading-anchor-permalink" href="#10.-Quick-lookup-—-where-do-I-change-X?" title="Permalink"></a></h2><table><tr><th style="text-align: right">I want to change…</th><th style="text-align: right">Edit…</th></tr><tr><td style="text-align: right">Case, load level, solver, I/O flags</td><td style="text-align: right"><code>RunConfig</code> in the run script</td></tr><tr><td style="text-align: right">ACOPF vs DCOPF, fuel cost, OPF toggles</td><td style="text-align: right"><code>RunConfig.dispatch</code> (<code>DispatchConfig</code>)</td></tr><tr><td style="text-align: right">DC branch susceptance (<code>1/x</code> vs PowerModels)</td><td style="text-align: right"><code>RunConfig.dispatch.susceptance_model</code></td></tr><tr><td style="text-align: right">δ<em>tol, simulation timing, f</em>syn</td><td style="text-align: right"><code>RunConfig.transient.simulation</code></td></tr><tr><td style="text-align: right">Which TS constraints are built</td><td style="text-align: right"><code>RunConfig.transient.builder</code> (<code>TsBuilderConfig</code>)</td></tr><tr><td style="text-align: right">Kron vs FULL<em>BUS, ZIP loads, P</em>m mode</td><td style="text-align: right"><code>RunConfig.transient.dyn_model</code></td></tr><tr><td style="text-align: right">AVR / governor on, valve limiter</td><td style="text-align: right"><code>RunConfig.transient.dyn_model</code> — physics in <a href="../model/08_controls_avr_governor/">Part I §8</a></td></tr><tr><td style="text-align: right">Grid-forming fleet on, converter data file</td><td style="text-align: right"><code>dyn_model.allow_gfm</code>, <code>transient.gfm_dynamic_filename</code> — physics in <a href="../model/09_grid_forming/">Part I §9</a></td></tr><tr><td style="text-align: right">SC vs GL vs OB, which gen/load/branch trips</td><td style="text-align: right"><code>RunConfig.transient.dyn_model.fault</code></td></tr><tr><td style="text-align: right">Which bus/line faults (SC)</td><td style="text-align: right"><code>contingencies.csv</code> + <code>fault.contingency_id</code></td></tr><tr><td style="text-align: right">Network topology, costs, limits</td><td style="text-align: right">CSV files in <code>INPUT_FILES/&lt;case&gt;/</code></td></tr><tr><td style="text-align: right">Several loads on one bus, each with its own ZIP split</td><td style="text-align: right"><code>load_data.csv</code> in the case folder (<a href="../parameter_reference/#62-load_datacsv--several-loads-on-one-bus-each-with-its-own-zip-split">parameter reference §6.2</a>)</td></tr><tr><td style="text-align: right">Use a MATPOWER <code>.m</code> directly (no CSV conversion)</td><td style="text-align: right"><code>RunConfig.matpower_file = &quot;case.m&quot;</code> (§6.1.1)</td></tr><tr><td style="text-align: right">Convert a MATPOWER <code>.m</code> to in-house CSVs</td><td style="text-align: right"><code>Import_Matpower_Case(path_m)</code> (§6.1.2)</td></tr><tr><td style="text-align: right">Everything at once, explicitly</td><td style="text-align: right"><a href="../complete_example/">Complete example</a> — every field of every struct</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../quickstart/">« Quick start</a><a class="docs-footer-nextpage" href="../parameter_reference/">Parameter reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Tuesday 13 October 2026 15:17">Tuesday 13 October 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
