@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 50.00     / 39-bus GFM pqon, 50 Hz, TSC-OPF dispatch
39-BUS SIX SYNCHRONOUS MACHINES AND FOUR REGFMA1 CONVERTERS
39 BUSES
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.00000001
NEWTON, ITMXN=80, ACCN=1.0, TOLN=0.00000001, VCTOLQ=0.00000001, VCTOLV=0.00000001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=40, ACCTY=1.0, TOLTY=0.00000001
SOLVER, FDNS, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=99, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
     1,'BUS1        ', 345.0000,1,   1,   1,   1,  1.06245410,   -0.685628,1.08000,0.95000,1.08000,0.95000
     2,'BUS2        ', 345.0000,1,   1,   1,   1,  1.00124535,   -1.675442,1.08000,0.95000,1.08000,0.95000
     3,'BUS3        ', 345.0000,1,   1,   1,   1,  0.98849989,   -5.985317,1.08000,0.95000,1.08000,0.95000
     4,'BUS4        ', 345.0000,1,   1,   2,   1,  1.02776731,   -5.384099,1.08000,0.95000,1.08000,0.95000
     5,'BUS5        ', 345.0000,1,   1,   2,   1,  1.05740625,   -3.699200,1.08000,0.95000,1.08000,0.95000
     6,'BUS6        ', 345.0000,1,   1,   2,   1,  1.05978367,   -3.045462,1.08000,0.95000,1.08000,0.95000
     7,'BUS7        ', 345.0000,1,   1,   2,   1,  1.04991461,   -4.717832,1.08000,0.95000,1.08000,0.95000
     8,'BUS8        ', 345.0000,1,   1,   2,   1,  1.04898820,   -5.013917,1.08000,0.95000,1.08000,0.95000
     9,'BUS9        ', 345.0000,1,   1,   2,   1,  1.07953329,   -2.051019,1.08000,0.95000,1.08000,0.95000
    10,'BUS10       ', 345.0000,1,   1,   2,   1,  1.05936503,   -1.064736,1.08000,0.95000,1.08000,0.95000
    11,'BUS11       ', 345.0000,1,   1,   2,   1,  1.05878067,   -1.834741,1.08000,0.95000,1.08000,0.95000
    12,'BUS12       ', 138.0000,1,   1,   2,   1,  1.05382695,   -3.216722,1.08000,0.95000,1.08000,0.95000
    13,'BUS13       ', 345.0000,1,   1,   2,   1,  1.05117162,   -1.917320,1.08000,0.95000,1.08000,0.95000
    14,'BUS14       ', 345.0000,1,   2,   3,   1,  1.03272657,   -3.664695,1.08000,0.95000,1.08000,0.95000
    15,'BUS15       ', 345.0000,1,   2,   3,   1,  0.99736278,   -4.623219,1.08000,0.95000,1.08000,0.95000
    16,'BUS16       ', 345.0000,1,   2,   3,   1,  0.99702239,   -3.374811,1.08000,0.95000,1.08000,0.95000
    17,'BUS17       ', 345.0000,1,   1,   1,   1,  0.99507158,   -4.695196,1.08000,0.95000,1.08000,0.95000
    18,'BUS18       ', 345.0000,1,   1,   1,   1,  0.99111063,   -5.648639,1.08000,0.95000,1.08000,0.95000
    19,'BUS19       ', 345.0000,1,   2,   4,   1,  1.00598171,    2.174608,1.08000,0.95000,1.08000,0.95000
    20,'BUS20       ', 138.0000,1,   2,   4,   1,  0.94999999,    1.000025,1.08000,0.95000,1.08000,0.95000
    21,'BUS21       ', 345.0000,1,   2,   3,   1,  0.98648034,   -1.076697,1.08000,0.95000,1.08000,0.95000
    22,'BUS22       ', 345.0000,1,   2,   3,   1,  0.99449505,    3.513546,1.08000,0.95000,1.08000,0.95000
    23,'BUS23       ', 345.0000,1,   2,   4,   1,  1.00783546,    3.540532,1.08000,0.95000,1.08000,0.95000
    24,'BUS24       ', 345.0000,1,   2,   3,   1,  1.00228532,   -3.279910,1.08000,0.95000,1.08000,0.95000
    25,'BUS25       ', 345.0000,1,   1,   1,   1,  0.98468518,   -2.920117,1.08000,0.95000,1.08000,0.95000
    26,'BUS26       ', 345.0000,1,   1,   1,   1,  1.00676305,   -3.370193,1.08000,0.95000,1.08000,0.95000
    27,'BUS27       ', 345.0000,1,   1,   1,   1,  0.99522238,   -5.237835,1.08000,0.95000,1.08000,0.95000
    28,'BUS28       ', 345.0000,1,   2,   3,   1,  1.02226912,    0.574996,1.08000,0.95000,1.08000,0.95000
    29,'BUS29       ', 345.0000,1,   2,   3,   1,  1.02832683,    3.520727,1.08000,0.95000,1.08000,0.95000
    30,'BUS30       ',  34.5000,2,   1,   1,   1,  0.95875477,    5.946595,1.08000,0.95000,1.08000,0.95000
    31,'BUS31       ',  34.5000,2,   1,   2,   1,  0.99953338,    3.908499,1.08000,0.95000,1.08000,0.95000
    32,'BUS32       ',  21.0000,2,   1,   2,   1,  1.03025516,    7.391656,1.08000,0.95000,1.08000,0.95000
    33,'BUS33       ',  21.0000,2,   2,   4,   1,  0.94999999,    7.950758,1.08000,0.95000,1.08000,0.95000
    34,'BUS34       ',  15.5000,2,   2,   4,   1,  0.97476431,    7.090167,1.08000,0.95000,1.08000,0.95000
    35,'BUS35       ',  15.5000,2,   2,   3,   1,  0.95717698,    8.371695,1.08000,0.95000,1.08000,0.95000
    36,'BUS36       ',  12.5000,2,   2,   4,   1,  1.08000001,   12.177098,1.08000,0.95000,1.08000,0.95000
    37,'BUS37       ',  12.5000,2,   1,   1,   1,  0.94999999,   -2.903661,1.08000,0.95000,1.08000,0.95000
    38,'BUS38       ',  34.5000,2,   2,   3,   1,  1.03464373,   10.763122,1.08000,0.95000,1.08000,0.95000
    39,'BUS39       ', 345.0000,3,   1,   2,   1,  1.08000001,    0.000000,1.08000,0.95000,1.08000,0.95000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT
     3,'1 ',1,   1,   1,   600.00000,   250.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
     4,'1 ',1,   1,   2,   450.00000,   184.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
     7,'1 ',1,   1,   2,   233.80000,    84.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
     8,'1 ',1,   1,   2,   522.00000,   176.60000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    12,'1 ',1,   1,   2,   120.00000,    30.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    15,'1 ',1,   2,   3,   320.00000,   153.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    16,'1 ',1,   2,   3,   329.00000,    32.30000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    18,'1 ',1,   1,   1,   158.00000,    30.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    20,'1 ',1,   2,   4,   680.00000,   103.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    21,'1 ',1,   2,   3,   274.00000,   115.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    23,'1 ',1,   2,   4,   247.50000,    84.60000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    24,'1 ',1,   2,   3,   308.60000,   -92.20000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    25,'1 ',1,   1,   1,   224.00000,    47.20000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    26,'1 ',1,   1,   1,   139.00000,    17.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    27,'1 ',1,   1,   1,   281.00000,    75.50000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    28,'1 ',1,   2,   3,   206.00000,    27.60000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    29,'1 ',1,   2,   3,   283.50000,   126.90000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    31,'1 ',1,   1,   2,    80.00000,    40.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
    39,'1 ',1,   1,   2,   400.00000,   250.00000,     0.000,     0.000,     0.000,     0.000,   1,    1,0,      0.000,     0.000,     0,''
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
     4,'1 ',1,     0.000,   100.000,'SHUNT'
     5,'1 ',1,     0.000,   200.000,'SHUNT'
0 / END OF FIXED SHUNT DATA, BEGIN VOLTAGE DROOP CONTROL DATA
0 / END OF VOLTAGE DROOP CONTROL DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,WMOD, WPF
    30,'1 ',  686.297382,  -50.000001,  150.0000,  -50.0000, 0.9587548,    30,   0,   100.000,1.34615E-04,2.98077E-02, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1050.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
    31,'1 ',  650.000001,  300.345141,  450.0000, -100.0000, 0.9995334,    31,   0,   100.000,3.22967E-03,8.33732E-02, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   650.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
    32,'1 ',  750.000001,  262.500001,  262.5000, -262.5000, 1.0302552,    32,   0,   843.700,0.00000E+00,1.50000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   750.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 1, 1.0000
    33,'1 ',  636.295984,   66.334114,  245.0000, -245.0000, 0.9500000,    33,   0,  1174.800,0.00000E+00,1.50000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   700.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 1, 1.0000
    34,'1 ',  550.000001,  181.271958,  192.5000, -192.5000, 0.9747643,    34,   0,  1080.200,0.00000E+00,1.50000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   550.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 1, 1.0000
    35,'1 ',  550.000001,  -64.100312,  192.5000, -192.5000, 0.9571770,    35,   0,  1085.700,0.00000E+00,1.50000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   550.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 1, 1.0000
    36,'1 ',  606.816898,  320.757283,  550.0000, -250.0000, 1.0800000,    36,   0,   100.000,2.61412E-04,4.77956E-02, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   700.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
    37,'1 ',   -0.000001,  -43.685418,  450.0000, -200.0000, 0.9500000,    37,   0,   100.000,7.07071E-04,5.87508E-02, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   550.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
    38,'1 ',  850.000001,  217.739001,  850.0000, -350.0000, 1.0346437,    38,   0,   100.000,1.78137E-04,3.38460E-02, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   850.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
    39,'1 ',  624.714910,  208.418315,  550.0000, -150.0000, 1.0800000,    39,   0,   100.000,8.34000E-05,5.00417E-03, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1100.000,     0.000, 0,   1,1.0000,   0,   0.0,   0,   0.0,   0,   0.0, 0, 1.0000
0 / END OF GENERATOR DATA, BEGIN SWITCHING DEVICE RATING SET DATA
0 / END OF SWITCHING DEVICE RATING SET DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B, 'N A M E', RATE1
     1,     2,'1 ',3.50000E-03,4.11000E-02,6.98700E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     1,    39,'1 ',1.00000E-03,2.50000E-02,7.50000E-01,'                                        ',1000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     2,     3,'1 ',1.30000E-03,1.51000E-02,2.57200E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     2,    25,'1 ',7.00000E-03,8.60000E-03,1.46000E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     3,     4,'1 ',1.30000E-03,2.13000E-02,2.21400E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     3,    18,'1 ',1.10000E-03,1.33000E-02,2.13800E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     4,     5,'1 ',8.00000E-04,1.28000E-02,1.34200E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     4,    14,'1 ',8.00000E-04,1.29000E-02,1.38200E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     5,     6,'1 ',2.00000E-04,2.60000E-03,4.34000E-02,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     5,     8,'1 ',8.00000E-04,1.12000E-02,1.47600E-01,'                                        ',1200.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     6,     7,'1 ',6.00000E-04,9.20000E-03,1.13000E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     6,    11,'1 ',7.00000E-04,8.20000E-03,1.38900E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     7,     8,'1 ',4.00000E-04,4.60000E-03,7.80000E-02,'                                        ', 480.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     8,     9,'1 ',2.30000E-03,3.63000E-02,3.80400E-01,'                                        ',1800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
     9,    39,'1 ',1.00000E-03,2.50000E-02,1.20000E+00,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    10,    11,'1 ',4.00000E-04,4.30000E-03,7.29000E-02,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    10,    13,'1 ',4.00000E-04,4.30000E-03,7.29000E-02,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    13,    14,'1 ',9.00000E-04,1.01000E-02,1.72300E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    14,    15,'1 ',1.80000E-03,2.17000E-02,3.66000E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    15,    16,'1 ',9.00000E-04,9.40000E-03,1.71000E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    16,    17,'1 ',7.00000E-04,8.90000E-03,1.34200E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    16,    19,'1 ',1.60000E-03,1.95000E-02,3.04000E-01,'                                        ', 500.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    16,    21,'1 ',8.00000E-04,1.35000E-02,2.54800E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    16,    24,'1 ',3.00000E-04,5.90000E-03,6.80000E-02,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    17,    18,'1 ',7.00000E-04,8.20000E-03,1.31900E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    17,    27,'1 ',1.30000E-03,1.73000E-02,3.21600E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    21,    22,'1 ',8.00000E-04,1.40000E-02,2.56500E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    22,    23,'1 ',6.00000E-04,9.60000E-03,1.84600E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    23,    24,'1 ',2.20000E-03,3.50000E-02,3.61000E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    25,    26,'1 ',3.20000E-03,3.23000E-02,5.13000E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    26,    27,'1 ',1.40000E-03,1.47000E-02,2.39600E-01,'                                        ', 600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    26,    28,'1 ',4.30000E-03,4.74000E-02,7.80200E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    26,    29,'1 ',5.70000E-03,6.25000E-02,1.02900E+00,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    28,    29,'1 ',1.40000E-03,1.51000E-02,2.49000E-01,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
    23,    36,'1 ',5.00000E-04,2.72000E-02,0.00000E+00,'                                        ', 900.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,'N A M E',STAT,O1,  F1
@!   R1-2,       X1-2, SBASE1-2
@!WINDV1, NOMV1,   ANG1, RATA1, COD1
@!WINDV2, NOMV2
     2,    30,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  0.00000E+00,1.81000E-02,   100.00
 1.02500, 345.000,   0.000, 1100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  34.500,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    31,     6,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  0.00000E+00,2.50000E-02,   100.00
 0.90000,  34.500,   0.000,  800.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000, 345.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    10,    32,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  0.00000E+00,2.00000E-02,   100.00
 1.07000, 345.000,   0.000,  900.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  21.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    12,    11,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  1.60000E-03,4.35000E-02,   100.00
 1.00600, 138.000,   0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000, 345.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    12,    13,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  1.60000E-03,4.35000E-02,   100.00
 1.00600, 138.000,   0.000,  900.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000, 345.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    19,    20,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  7.00000E-04,1.38000E-02,   100.00
 1.06000, 345.000,   0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000, 138.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    19,    33,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  7.00000E-04,1.42000E-02,   100.00
 1.07000, 345.000,   0.000,  900.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  21.000,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    20,    34,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  9.00000E-04,1.80000E-02,   100.00
 1.00900, 138.000,   0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  15.500,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    22,    35,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  0.00000E+00,1.43000E-02,   100.00
 1.02500, 345.000,   0.000,  600.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  15.500,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    25,    37,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  6.00000E-04,2.32000E-02,   100.00
 1.02500, 345.000,   0.000,  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  12.500,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
    29,    38,     0,'1 ',1,1,1,  0.00000,  0.00000,1,'                                        ',1,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000,'            ',0
  8.00000E-04,1.56000E-02,   100.00
 1.02500, 345.000,   0.000, 1250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
 1.00000,  34.500,   0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,     0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,    PDES,     PTOL,    'ARNAME'
     1,    39,     0.000,   10.000,'AREA1'
     2,    14,     0.000,   10.000,'AREA2'
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
     1,'ZONE1'
     2,'ZONE2'
     3,'ZONE3'
     4,'ZONE4'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'OWNER1'
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA, BEGIN LOAD TYPE DATA
0 / END OF LOAD TYPE DATA, BEGIN INTERFACE DATA
0 / END OF INTERFACE DATA, BEGIN INTERFACE ELEMENT DATA
0 / END OF INTERFACE ELEMENT DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
